<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>GLAB 524.3.3 — Chiller Loop Fault Diagnosis — UCI 2227 (Training Simulator)</title>
<style>
  :root{
    --bg:#eef2f6; --panel:#ffffff; --panel2:#f4f7fa; --line:#b9c7d4;
    --ink:#14212b; --dim:#33475a; --faint:#4a5f72;
    --blue:#0b63a5; --navy:#0079C0; --ice:#0b3d61;
    --ok:#15703f; --warn:#8a5a00; --stop:#b42318;
    --mono:"SFMono-Regular",Consolas,"Liberation Mono",Menlo,monospace;
    --sans:-apple-system,BlinkMacSystemFont,"Segoe UI",Arial,sans-serif;
  }
  *{box-sizing:border-box}
  html,body{margin:0;height:100%}
  body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-size:14px;overflow:hidden}
  button{font-family:inherit;font-size:13px;cursor:pointer;border-radius:5px;border:1px solid var(--line);
    background:var(--panel);color:var(--ink);padding:7px 13px}
  button:hover{background:#e4ebf2;border-color:#8fa8bf}
  button.primary{background:var(--navy);border-color:var(--navy);color:#fff;font-weight:600}
  button.primary:hover{background:#0669a8}
  button.danger{background:#fde3df;border-color:#e39a90;color:#8f1d12}
  button:disabled{opacity:.4;cursor:not-allowed}
  select,input[type=text],input[type=number],textarea{
    font-family:inherit;font-size:13px;background:var(--panel2);color:var(--ink);
    border:1px solid var(--line);border-radius:5px;padding:7px 9px}
  textarea{width:100%;resize:vertical;font-size:13px;line-height:1.45}
  h1,h2,h3{margin:0;font-weight:700}
  .mono{font-family:var(--mono)}

  /* ---------- shell ---------- */
  #app{display:flex;flex-direction:column;height:100%}
  header{display:flex;align-items:center;gap:16px;padding:10px 18px;background:var(--panel);
    border-bottom:1px solid var(--line);flex:0 0 auto}
  .brand{font-weight:700;letter-spacing:.4px;font-size:14px}
  .brand span{color:var(--blue)}
  .sysname{color:var(--dim);font-size:12px;border-left:1px solid var(--line);padding-left:16px}
  .spacer{flex:1}
  .clock{font-family:var(--mono);font-size:20px;font-weight:700;letter-spacing:1px}
  .clocklbl{color:var(--faint);font-size:10px;letter-spacing:1.2px;text-transform:uppercase;text-align:right}
  .badge{font-size:10px;letter-spacing:1.1px;text-transform:uppercase;font-weight:700;
    padding:4px 10px;border-radius:20px;background:#dcebf7;color:var(--blue);border:1px solid #9fc3de}
  .badge.run{background:#dff5e8;color:var(--ok);border-color:#6fc79a}
  .badge.hold{background:#fff1d6;color:var(--warn);border-color:#d9b46a}

  main{flex:1;overflow:auto;padding:18px}
  .wrap{max-width:1500px;margin:0 auto}

  .card{background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:18px 20px;margin-bottom:14px}
  .card h3{font-size:15px;margin-bottom:4px}
  .card p{color:var(--dim);margin:0 0 14px;line-height:1.5;font-size:13px}
  .row{display:flex;gap:12px;align-items:flex-end;flex-wrap:wrap}
  .fld{display:flex;flex-direction:column;gap:5px}
  .fld label{font-size:10px;letter-spacing:1.1px;text-transform:uppercase;color:var(--faint);font-weight:700}
  .hint{font-size:12px;color:var(--faint);line-height:1.5;margin-top:10px}

  /* ---------- console ---------- */
  .toolbar{display:flex;gap:9px;align-items:center;padding:9px 18px;background:var(--panel2);
    border-bottom:1px solid var(--line);flex:0 0 auto;flex-wrap:wrap}
  .grid{display:grid;gap:14px}
  .g3{grid-template-columns:repeat(3,1fr)}
  .g2{grid-template-columns:1fr 1fr}
  .tile{background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:14px 16px}
  .tile .name{font-size:10px;letter-spacing:1.2px;text-transform:uppercase;color:var(--faint);font-weight:700}
  .tile .val{font-family:var(--mono);font-size:30px;font-weight:700;line-height:1.15;margin-top:5px}
  .tile .unit{font-size:14px;color:var(--dim);font-weight:400;margin-left:3px}
  .tile .band{font-size:11px;color:var(--faint);margin-top:5px;font-family:var(--mono)}
  .tile.alarm{border-color:var(--stop);background:#fde3df}
  .tile.alarm .val{color:var(--stop)}
  .tile.caution{border-color:#d9b46a}
  .chartbox{background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:12px 14px}
  .chartbox h3{font-size:13px;margin-bottom:2px}
  .chartbox .sub{font-size:11px;color:var(--faint);margin-bottom:8px}
  canvas{display:block;width:100%;height:auto}
  .steps{display:flex;gap:6px;flex-wrap:wrap;margin-top:4px}
  .stepchip{font-family:var(--mono);font-size:11px;padding:4px 9px;border-radius:4px;
    background:var(--panel2);border:1px solid var(--line);color:var(--dim)}
  .stepchip.on{background:#dcebf7;border-color:var(--blue);color:var(--ice)}

  /* ---------- alarms ---------- */
  table{width:100%;border-collapse:collapse;font-size:13px}
  th{text-align:left;font-size:10px;letter-spacing:1.1px;text-transform:uppercase;color:var(--faint);
    font-weight:700;padding:8px 10px;border-bottom:1px solid var(--line);cursor:pointer;user-select:none;white-space:nowrap}
  th:hover{color:var(--blue)}
  td{padding:8px 10px;border-bottom:1px solid #d5dee7;vertical-align:top}
  tr.ack{opacity:.42}
  .sev{font-size:10px;letter-spacing:.8px;font-weight:700;padding:3px 8px;border-radius:3px;white-space:nowrap}
  .sev.critical{background:#fde3df;color:#b42318}
  .sev.high{background:#fff1d6;color:#7a4a00}
  .sev.medium{background:#dcebf7;color:#0b5a8e}
  .sev.low{background:#e8edf2;color:#33475a}
  .tick{display:inline-block;width:15px;height:15px;border:1px solid var(--line);border-radius:3px;
    background:var(--panel2);cursor:pointer;vertical-align:-3px}
  .tick.on{background:var(--blue);border-color:var(--blue)}
  .flt{display:flex;gap:7px;align-items:center;flex-wrap:wrap;margin-bottom:10px}
  .flt .chip{font-size:11px;padding:5px 11px;border-radius:20px;border:1px solid var(--line);
    background:var(--panel2);color:var(--dim);cursor:pointer}
  .flt .chip.on{background:#dcebf7;border-color:var(--blue);color:var(--ice)}
  .counter{font-family:var(--mono);font-size:12px;color:var(--faint)}

  .note{font-size:12px;color:var(--dim);line-height:1.55}
  .hidden{display:none !important}

  /* ---------- submission ---------- */
  .submit{background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:16px 18px;margin-top:14px}
  .submit h3{font-size:14px;margin-bottom:3px}
  .submit .sub{font-size:12px;color:var(--faint);margin-bottom:13px}
  .fgrid{display:grid;grid-template-columns:repeat(2,1fr);gap:12px;margin-bottom:12px}
  .result{margin-top:12px;padding:13px;border-radius:7px;font-size:13px;line-height:1.55;display:none}
  .result.show{display:block;background:var(--panel2);border:1px solid var(--line)}
  .srow{display:flex;gap:14px;padding:6px 0;border-bottom:1px solid #d5dee7;font-size:12.5px;align-items:flex-start}
  .srow .sk{color:var(--faint);min-width:230px;flex:0 0 auto}
  .srow .sv{flex:1;white-space:pre-wrap}
  .sheet h4{font-size:11px;letter-spacing:1.2px;text-transform:uppercase;color:var(--blue);margin:16px 0 6px}
  .sheet h4:first-child{margin-top:0}
  .learnerline{font-size:14px;margin:2px 0 8px}
  @media print{
    body{background:#fff;color:#000;overflow:visible}
    header,.toolbar,.noprint{display:none !important}
    main{overflow:visible}
  }

  .labtag{font-size:10px;letter-spacing:1.2px;text-transform:uppercase;font-weight:700;
    color:var(--blue);margin-bottom:8px}
  .lede{color:var(--dim);line-height:1.6;margin:0 0 26px;max-width:820px}
  .g3 .tile.nb{border-style:dashed;opacity:.92}
  .g3 .tile.nb .val{font-size:24px}

  /* ---------- diagnosis packet (in-tool, printable) ---------- */
  .packet{background:#fbfaf6;color:#111;border:1px solid #c9c4b4;border-radius:9px;padding:22px 26px;
    margin-bottom:14px;font-size:13px;line-height:1.5}
  .packet h2{font-size:17px;margin:0 0 2px;color:#111}
  .packet h3{font-size:11px;letter-spacing:1.2px;text-transform:uppercase;color:#345;margin:20px 0 8px;font-weight:700}
  .packet .pkmeta{font-size:12px;color:#555;margin-bottom:12px}
  .packet p{margin:0 0 10px;color:#222}
  .packet table{font-size:12.5px}
  .packet th{color:#345;border-bottom:1px solid #999;cursor:default;font-size:10px}
  .packet td{border-bottom:1px solid #ddd;color:#111;vertical-align:top;padding:6px 8px}
  .packet input[type=text],.packet textarea,.packet select{background:#fff;color:#111;border:1px solid #b9b3a3;border-radius:4px;
    font-size:12.5px;padding:6px 8px;width:100%}
  .packet textarea{min-height:54px}
  .packet label{display:block;font-size:10px;letter-spacing:1.1px;text-transform:uppercase;color:#345;font-weight:700;margin:0 0 4px}
  .packet .pkf{margin-bottom:12px}
  .packet .pkf .pkq{color:#333;font-size:12.5px;margin:0 0 5px}
  .packet .pkgrid{display:grid;grid-template-columns:1fr 1fr;gap:12px}
  .packet .pkbtns{display:flex;gap:9px;margin-top:16px;align-items:center;flex-wrap:wrap}
  .packet .pkbtns button{background:#fff;color:#111;border-color:#999}
  .packet .pkbtns button:hover{background:#eee}
  .packet .pkfoot{font-size:11px;color:#666;margin-top:16px;border-top:1px solid #ccc;padding-top:8px}
  .packet .rca li{margin-bottom:10px}
  .packet ol.rca{padding-left:22px;margin:0}
  .packet .pkp{display:none}
  @media print{
    body.pk-print{background:#fff!important;color:#000!important;overflow:visible!important;height:auto!important}
    body.pk-print>*{display:none!important}
    body.pk-print>#packetPane{display:block!important}
    body.pk-print .packet{border:0;padding:0;background:#fff;color:#000;border-radius:0}
    body.pk-print .packet *{color:#000!important;background:transparent!important;box-shadow:none!important}
    body.pk-print .packet input[type=text],body.pk-print .packet textarea,body.pk-print .packet select{display:none}
    body.pk-print .packet .pkp{display:block;border-bottom:1px solid #888;min-height:1.4em;padding:2px 0;white-space:pre-wrap}
    body.pk-print .packet .pkbtns,body.pk-print .noprint{display:none!important}
    body.pk-print .packet tr,body.pk-print .packet .pkf{page-break-inside:avoid;break-inside:avoid}
    body.pk-print .packet thead{display:table-header-group}
  }
</style>
</head>
<body>
<div id="app">

  <header>
    <div class="brand">CHILLED WATER DIAGNOSTIC CONSOLE</div>
    <div class="sysname">GLAB 524.3.3 &middot; UCI 2227 · objective M3.3 · <span id="setTag"></span> · TRAINING SIMULATOR — not connected to any live plant</div>
    <div class="spacer"></div>
    <div id="statusBadge" class="badge">Ready</div>
    <div>
      <div class="clocklbl">Site time</div>
      <div class="clock mono" id="clock">--:--:--</div>
    </div>
  </header>

  <div class="toolbar" id="toolbar">
    <button id="btnStart" class="primary">Start run</button>
    <button id="btnPause">Pause</button>
    <button id="btnStep">Step +1 min</button>
    <span style="width:10px"></span>
    <div class="fld"><label>Speed</label>
      <select id="speed">
        <option value="1">Real time (1x)</option>
        <option value="4">4x</option>
        <option value="12" selected>12x</option>
        <option value="30">30x</option>
        <option value="60">60x</option>
      </select>
    </div>
    <button id="btnLog">Log readings</button>
    <button id="btnPacket" title="Diagnosis packet: RCA tree, fix ticket template, site baseline readings sheet and the mechanical fault log — readable, fillable and printable here">Packet</button>
    <span class="spacer"></span>
    <span class="counter" title="One BMS sample every 15 seconds of site time — four samples per minute on the charts">sample interval 15 s</span>
    <span class="counter" id="logCount">0 logged</span>
    <span class="counter" id="elapsed">T+00:00</span>
    <button id="btnRestart">Restart</button>
  </div>

  <main>
    <div class="wrap">
<!-- GS_BRIEF v2.4: goals and scenario from the lab handout; rebuilt by goals_scenario_patch.py -->
<style id="gsBriefCss">
/* v2.4 — goals and scenario lead the lab: bold white on navy, above everything else */
#labBrief{background:#0b3d61;color:#fff;border-radius:9px;padding:16px 20px 18px;margin:0 0 18px;display:grid;grid-template-columns:repeat(auto-fit,minmax(min(100%,320px),1fr));gap:14px 32px;font-size:15px;line-height:1.5;text-align:left}
#labBrief h2{display:inline-block;margin:0 0 8px;padding:2px 10px;border:0;border-radius:4px;background:#fff;color:#0b3d61;font-size:13px;font-weight:800;letter-spacing:1.2px;text-transform:uppercase}
#labBrief p,#labBrief li{margin:0 0 6px;color:#fff;font-size:15px;font-weight:700;overflow-wrap:anywhere}
#labBrief ul{margin:0;padding:0 0 0 20px;list-style:disc}
#labBrief li::marker{color:#fff}
#labBrief p:last-child,#labBrief li:last-child{margin-bottom:0}
@media print{#labBrief{display:none}}
</style>
<section id="labBrief" aria-label="Goals and scenario for this lab"><div class="lbgoals"><h2>Goals</h2><ul><li>Record a complete baseline for the chilled water branch — flow, pump discharge pressure, valve differential, motor current, supply and return temperatures — before the fault is injected, with units and design values.</li><li>State the fault symptom precisely: which reading, what value, from what to what, at what time, and over how long.</li><li>Bound the fault in space by comparing the affected branch against its neighbors, and in time by classifying the onset as sudden or gradual.</li><li>Use pump discharge pressure alongside flow to discriminate between a downstream restriction and a pump fault, and confirm with the differential across the suspect valve.</li><li>Isolate the fault to one named component and write the evidence chain that points to it, including what the evidence rules out.</li><li>Produce a fix ticket that an engineer could act on without contacting you.</li></ul></div><div class="lbscen"><h2>Scenario</h2><p>You are the technician monitoring the BMS. Branch 3 of the chilled water loop is running normally when something changes. You have 60 minutes: 5 minutes brief, 20 minutes of Interplay sims, 25 minutes diagnosis, and 10 minutes reviewing the tickets. The diagnosis block is long because the reasoning is the work. Do not rush to a component in the first ten minutes; the framework exists to stop exactly that.</p></div></section>
<!-- /GS_BRIEF -->
<details class="labguide" id="labGuide" open><summary>How to work this lab<span class="lgsub">8 steps · read this first</span></summary><div class="lgbody"><p class="lggoal"><b>What you hand in:</b> One PDF carrying your timestamped readings through a chilled-water fault, the component you name, the one measurement your call rests on, and a fix ticket written as you would hand it over.</p><ol><li><span class="lgact">Before you start, read the tiles (branch 3 flow, pump discharge pressure, differential across V-3, motor current, supply/return temperatures, the two neighbor branches and the plant header) and press <b>Log readings</b> once.</span><span class="lgres">That first log line is your baseline. A baseline written after the fault has started is not a baseline.</span></li><li><span class="lgact">Press <b>Start run</b>. Use the <b>Speed</b> selector (Real time up to 60x) to move faster; <b>Pause</b> and <b>Step +1 min</b> to stop and look.</span><span class="lgres">The four charts draw as the run proceeds. At some point readings depart from baseline.</span></li><li><span class="lgact">Press <b>Log readings</b> whenever the record needs a timestamp — at the first sample that leaves baseline, and at the first sample where the trace settles at its new value.</span><span class="lgres">Each press adds a row to <i>Logged readings</i> with the site time. Those two timestamps give you the onset duration.</span></li><li><span class="lgact">Read the discriminator: did pump discharge pressure <i>rise</i> while flow fell (restriction downstream) or <i>fall</i> with flow (pump)? Check the differential across V-3 and the motor current against 26.0 A FLA. Compare branch 3 with its neighbors and the plant header.</span><span class="lgres">Bound the fault in space (one branch or the whole loop?) and in time (sudden or gradual?).</span></li><li><span class="lgact">In <i>Your call</i>, type your name, choose the <i>Component at fault</i> and <i>The measurement your call rests on</i>, and write the fix ticket in the box — or press <b>Packet</b> and use the fix ticket template's <b>Compose ticket</b> button, which writes the sentence here.</span><span class="lgres">The ticket needs values, times, direction of each change, the component, what you ruled out, and the recommended action.</span></li><li><span class="lgact">Press <b>Build submission sheet</b> and read the sheet that appears.</span><span class="lgres">It is the record of your simulator work and is embedded in your PDF. If it shows gaps, fix them in the simulator and build it again.</span></li><li><span class="lgact">Scroll down to <b>Lab submission — questions and responses</b>. Type your name, cohort and date, then answer every question.</span><span class="lgres">Each question is numbered and carries its handout step (for example <i>Step 6</i>). Where a question asks for an image, use <b>Choose File</b> to attach a photo or screenshot; a caption box appears under it.</span></li><li><span class="lgact">Press <b>Build submission PDF</b>. In the print dialog choose <b>Save as PDF</b> and keep the suggested filename.</span><span class="lgres">If anything is missing, the tool names what is still blank but still prints — cancel the print, fill it in and press again. Upload the one PDF to the matching Canvas assignment. That single file is your submission.</span></li></ol><div class="lgdone"><b>You are finished when:</b><ul><li>The submission sheet is built and shows no gaps.</li><li>Every question in the submission panel is answered (and any requested image is attached).</li><li>You have saved the PDF and uploaded it to Canvas.</li><li>Logged readings include a baseline and the onset; a component and a measurement are chosen; the ticket is written.</li></ul></div><div class="lgtips"><b>Good to know</b><ul><li>Your typed answers in the submission panel are saved in this browser as you type. <b>The simulator above is not</b> — if you refresh, work the simulator again before you build the PDF.</li><li><b>Packet</b> in the toolbar opens the paper documents for this lab (readable and printable there). <b>Restart</b> resets the whole simulator.</li><li>Use <b>Preview without printing</b> to check the PDF before you build it.</li><li>Stuck for more than two minutes? Ask your instructor rather than clicking around.</li><li>Screenshot your completed ticket for question 13 before you build the PDF.</li></ul></div></div></details>
<!-- SHORT_GUIDE v2.7: short steps, the routine taught once, the full original under More; rebuilt by short_guide_patch.py -->
<style id="sgCss">
#shortGuide .sgline{display:inline}
#shortGuide ol.sgsteps>li{margin:0 0 9px}
#shortGuide details.sgmore{display:inline}
#shortGuide details.sgmore>summary,#sgFull>summary{display:inline;white-space:nowrap;list-style:none;cursor:pointer;padding:4px 11px;border:1px solid #8fa8bf;border-radius:12px;background:#f4f7fa;color:#0b3d61;font-size:13px;font-weight:600;line-height:1.5}
#shortGuide details.sgmore>summary{margin-left:4px}
#shortGuide details.sgmore>summary::-webkit-details-marker,#sgFull>summary::-webkit-details-marker{display:none}
#shortGuide details.sgmore[open]>summary,#sgFull[open]>summary{background:#dcebf7}
#shortGuide details.sgmore>div{margin:6px 0 2px;padding:8px 12px;background:#f4f7fa;border-left:3px solid #b9c7d4;border-radius:0 6px 6px 0;font-size:14px}
#sgRoutine{margin:0 0 14px;padding:12px 14px;background:#eef6fc;border-radius:6px}
#sgRoutine p{margin:0 0 8px}
#sgRoutine p:last-child{margin:0}
#sgRoutine ul{margin:0 0 8px;padding-left:22px}
#sgRoutine ul li{margin:0 0 5px}
#shortGuide .sgex{margin:4px 0 0;padding:8px 12px;background:#eef6fc;border-left:4px solid #0b63a5;border-radius:0 6px 6px 0}
#shortGuide h3.sgh{margin:0 0 8px;padding:0;font-size:15px;font-weight:700;line-height:1.4;letter-spacing:normal;text-transform:none;color:#0b3d61}
#shortGuide .sggate{margin:0 0 12px;padding:8px 12px;background:#fff1d6;border-left:4px solid #8a5a00;border-radius:0 6px 6px 0}
#shortGuide .sgroutine{margin:12px 0 0;padding:8px 12px;background:#eef6fc;border-radius:6px}
#sgFull{margin:14px 0 0}
#sgFull>summary{display:inline-block}
#sgFull .labguide{margin:10px 0 0}
#sgFull .labguide>summary{display:none}
#sgFull .labguide .lgbody{padding-top:14px}
#sgFull .sgcopy{display:block;margin:10px 0 0}
@media screen{.sgmoved{display:none!important}}
</style>
<details class="labguide" id="shortGuide" open><summary>Steps for this lab<span class="lgsub">6 steps · More shows the detail</span></summary><div class="lgbody"><ol class="sgsteps"><li data-k="1"><span class="sgline">Before you start, read the tiles and press <b>Log readings</b> once. That is your baseline.</span>&nbsp;<details class="sgmore"><summary aria-label="More about step 1">More</summary><div></div></details></li><li data-k="2"><span class="sgline">Press <b>Start run</b>. <b>Speed</b>, <b>Pause</b> and <b>Step +1 min</b> control the clock.</span>&nbsp;<details class="sgmore"><summary aria-label="More about step 2">More</summary><div></div></details></li><li data-k="3"><span class="sgline">Press <b>Log readings</b> when readings first leave baseline, and again when they settle.</span>&nbsp;<details class="sgmore"><summary aria-label="More about step 3">More</summary><div></div></details></li><li data-k="4"><span class="sgline">Work out the fault: compare pressure, flow, differential and motor current, and branch 3 with its neighbors.</span>&nbsp;<details class="sgmore"><summary aria-label="More about step 4">More</summary><div></div></details></li><li data-k="5"><span class="sgline"><b>Your call</b>: type your name, choose the component and the measurement, write the fix ticket. Fill in the RCA tree and ticket template under <b>Packet</b>.</span>&nbsp;<details class="sgmore"><summary aria-label="More about step 5">More</summary><div></div></details></li><li data-k="6"><span class="sgline">Screenshot your ticket for question 13, then press <b>Build submission sheet</b>.</span>&nbsp;<details class="sgmore"><summary aria-label="More about step 6">More</summary><div></div></details></li></ol><p class="sgroutine">Finish the usual way (shown in GLAB 524.1.1): answer the questions below (<b>Choose File</b> attaches an image), press <b>Build submission PDF</b>, choose <b>Save as PDF</b>, upload to Canvas. Do not refresh the page mid-lab: simulator work is not saved.</p><details id="sgFull"><summary>Full instructions</summary><div></div></details></div></details>
<script id="sgJs">(function(){
var c=document.getElementById("shortGuide"),g=document.getElementById("labGuide"),f=document.getElementById("sgFull");
if(!c||!g||!f)return;
var li=g.querySelectorAll("ol>li"),box=f.querySelector("div"),key="sgClosed:"+location.pathname.split("/").pop();
c.querySelectorAll("ol.sgsteps>li[data-k]").forEach(function(s){var o=li[s.getAttribute("data-k")-1],d=s.querySelector("details.sgmore>div");if(o&&d)d.innerHTML=o.innerHTML});
box.appendChild(g);g.open=true;
f.addEventListener("toggle",function(){if(f.open)g.open=true});
try{if(localStorage.getItem(key)==="1")c.open=false}catch(e){}   /* a collapsed card stays collapsed, in this lab only */
c.addEventListener("toggle",function(){try{localStorage.setItem(key,c.open?"0":"1")}catch(e){}});
document.addEventListener("DOMContentLoaded",function(){var b=document.querySelector(".brief");if(!b||c.contains(b))return;
 var k=b.cloneNode(true);k.className+=" sgcopy";box.appendChild(k);b.className+=" sgmoved"});   /* the intro box: a copy goes under Full instructions, the page's own stays for print */
})();</script>
<!-- /SHORT_GUIDE -->
      <section id="packetPane" class="hidden" aria-label="Diagnosis packet"></section>
      <section id="chwView"></section>
    </div>
  </main>
</div>


<script>
"use strict";
const SET = 0;   /* fixed for this file */
/* ============================================================
   UCI 2227 — GLAB 524.3.3 · Chiller Loop Fault Diagnosis
   Standalone training console. Offline, no libraries, no network.
   Telemetry model and chart code are identical to the other lab tools.
   ============================================================ */

/* ---------- fixed scenario ---------- */
const SETLETTER="ABCDEFGH".charAt(SET);
const RUNKEY=(0x9E3779B1 ^ Math.imul(SET+1,2654435761))>>>0;

function mulberry32(a){return function(){a|=0;a=a+0x6D2B79F5|0;let t=Math.imul(a^a>>>15,1|a);
  t=t+Math.imul(t^t>>>7,61|t)^t;return((t^t>>>14)>>>0)/4294967296;};}
let rnd=mulberry32(1);
function noise(amp){return (rnd()*2-1)*amp;}
function fmtClock(mins){
  const base=3*60+14; // scenarios run from 03:14 site time
  const total=base+mins;
  const h=Math.floor(total/60)%24, m=Math.floor(total%60), s=Math.floor((mins%1)*60);
  return String(h).padStart(2,"0")+":"+String(m).padStart(2,"0")+":"+String(s).padStart(2,"0");
}
function fmtElapsed(mins){
  return "T+"+String(Math.floor(mins)).padStart(2,"0")+":"+String(Math.floor((mins%1)*60)).padStart(2,"0");
}
function drawChart(cv,cfg){
  const dpr=window.devicePixelRatio||1;
  const W=cv.clientWidth, H=cfg.height||150;
  cv.width=W*dpr; cv.height=H*dpr; cv.style.height=H+"px";
  const x=cv.getContext("2d"); x.setTransform(dpr,0,0,dpr,0,0);
  x.clearRect(0,0,W,H);
  const pad={l:46,r:10,t:10,b:20};
  const pw=W-pad.l-pad.r, ph=H-pad.t-pad.b;
  const {min,max}=cfg;
  const sy=v=>pad.t+ph-((v-min)/(max-min))*ph;
  const sx=i=>pad.l+(i/Math.max(1,cfg.xmax))*pw;

  // alarm band shading
  if(cfg.band){
    x.fillStyle="rgba(232,96,76,.10)";
    if(cfg.band.hi<max) x.fillRect(pad.l,pad.t,pw,sy(cfg.band.hi)-pad.t);
    if(cfg.band.lo>min) x.fillRect(pad.l,sy(cfg.band.lo),pw,pad.t+ph-sy(cfg.band.lo));
  }
  // grid + y labels
  x.strokeStyle="#1d3346"; x.lineWidth=1; x.font="10px "+getComputedStyle(document.body).fontFamily;
  x.fillStyle="#5c7a92"; x.textAlign="right"; x.textBaseline="middle";
  for(let i=0;i<=4;i++){
    const v=min+(max-min)*i/4, yy=sy(v);
    x.beginPath(); x.moveTo(pad.l,yy); x.lineTo(W-pad.r,yy); x.stroke();
    x.fillText(cfg.fmt?cfg.fmt(v):v.toFixed(1),pad.l-6,yy);
  }
  // step markers
  if(cfg.steps) cfg.steps.forEach(s=>{
    if(s>cfg.xmax) return;
    x.strokeStyle="#25415a"; x.setLineDash([3,3]);
    x.beginPath(); x.moveTo(sx(s),pad.t); x.lineTo(sx(s),pad.t+ph); x.stroke(); x.setLineDash([]);
  });
  // series
  (cfg.series||[]).forEach(se=>{
    if(!se.data.length) return;
    x.strokeStyle=se.color; x.lineWidth=se.width||2; x.beginPath();
    se.data.forEach((v,i)=>{ const px=sx(i*(cfg.xstep||1)), py=sy(clamp(v,min,max));
      i?x.lineTo(px,py):x.moveTo(px,py); });
    x.stroke();
    // last point dot
    const li=se.data.length-1;
    x.fillStyle=se.color; x.beginPath();
    x.arc(sx(li*(cfg.xstep||1)),sy(clamp(se.data[li],min,max)),2.6,0,7); x.fill();
  });
  // x label
  x.fillStyle="#5c7a92"; x.textAlign="center"; x.textBaseline="top";
  x.fillText(cfg.xlabel||"minutes",pad.l+pw/2,H-13);
}
function tile(name,val,unit,band,cls){
  return `<div class="tile ${cls||''}"><div class="name">${name}</div>
    <div class="val">${val}<span class="unit">${unit||''}</span></div>
    <div class="band">${band||''}</div></div>`;
}

/* ---------- this lab ---------- */
const LAB={lab:"GLAB 524.3.3",obj:"M3.3",title:"Chiller Loop Fault Diagnosis",duration:40};

const SCENARIOS=[{id:"B1"},{id:"B2"},{id:"B3"},{id:"B4"}];

const S={learner:"",t:0,running:false,timer:null,speed:12,
  series:{},last:null,base:null,logs:[],
  call:{comp:"",ev:"",ticket:""},           /* the learner's call — mirrored from the form so a rebuild loses nothing */
  packet:{rca:["","","","","",""],tk:{br:"",obs:"",onset:"",ind:"",rec:"",acc:"",pri:""}}};   /* diagnosis packet entries */
/* Neighbor branches and the plant header are read by the same BMS but are not part of the fault:
   they hold at design, with their own instrument noise from a separate stream so the branch-3
   series stays identical to the facilitator build. */
let rnd2=mulberry32(1);
const NB={b2:40.0,b4:40.0,hdr:58.0};
function nbSample(){ return {b2:NB.b2+(rnd2()*2-1)*0.3, b4:NB.b4+(rnd2()*2-1)*0.3, hdr:NB.hdr+(rnd2()*2-1)*0.4}; }
const $=id=>document.getElementById(id);
const clamp=(v,a,b)=>Math.max(a,Math.min(b,v));
const esc=t=>String(t==null?"":t).replace(/&/g,"&amp;").replace(/</g,"&lt;").replace(/>/g,"&gt;");
function stamp(){
  const d=new Date(), p=n=>String(n).padStart(2,"0");
  return d.getFullYear()+"-"+p(d.getMonth()+1)+"-"+p(d.getDate())+" "+p(d.getHours())+":"+p(d.getMinutes());
}
let V=SCENARIOS[SET];

/* ---------- model ---------- */
function chwSample(t,v){
  const inj=8;
  let prog=0;
  if(t>inj){
    if(v==="B2")      prog=clamp((t-inj)/22,0,1);
    else if(v==="B4") prog=clamp((t-inj)/0.25,0,1);
    else              prog=clamp((t-inj)/1.6,0,1);
  }
  let flow,press,diff,amps;
  if(v==="B3"){
    flow =40-14*prog+noise(.35);
    press=52-14*prog+noise(.6);
    diff = 6-0.6*prog+noise(.25);
    amps =22-2.4*prog+noise(prog>0?1.5:.25);
  }else if(v==="B4"){
    flow =40-22*prog+noise(.35);
    press=52+29*prog+noise(.7);
    diff = 6+28*prog+noise(.4);
    amps =22-2.0*prog+noise(.25);
  }else if(v==="B2"){
    flow =40-16*prog+noise(.35);
    press=52+19*prog+noise(.6);
    diff = 6+18*prog+noise(.35);
    amps =22-1.6*prog+noise(.25);
  }else{
    flow =40-18*prog+noise(.35);
    press=52+24*prog+noise(.6);
    diff = 6+22*prog+noise(.35);
    amps =22-1.8*prog+noise(.25);
  }
  const supply=7.0+noise(.06);
  const ret=supply+6.0*(40/Math.max(12,flow))+noise(.09);
  const nb=nbSample();
  return {flow,press,diff,amps,supply,ret,dt:ret-supply,prog,b2:nb.b2,b4:nb.b4,hdr:nb.hdr};
}

const COMPONENTS=["Downstream restriction — blocked valve","Downstream restriction — fouled strainer",
  "Downstream restriction — failed actuator","Pump fault","Chiller CH-1 capacity fault","Flow transmitter fault"];
const EVIDENCE=[
  {id:"press-up",txt:"Pump discharge pressure ROSE while flow fell"},
  {id:"press-down",txt:"Pump discharge pressure FELL with flow"},
  {id:"amps-up",txt:"Motor current rose above FLA"},
  {id:"dt-wide",txt:"Delta T across the loop widened"}];
function logReading(){
  const d=S.last||chwSample(S.t,V.id);
  S.logs.push({t:S.t,clock:fmtClock(S.t),flow:d.flow,press:d.press,diff:d.diff,amps:d.amps,
               supply:d.supply,ret:d.ret,dt:d.dt,b2:d.b2,b4:d.b4,hdr:d.hdr});
  updateLogCount();
  const t=$("logTable"); if(t) t.innerHTML=logTableHTML();
}
function updateLogCount(){ const c=$("logCount"); if(c) c.textContent=S.logs.length+" logged"; }
function readingCells(d){
  const nb=(d.b2!==undefined)?" &middot; branches 2 / 4 "+d.b2.toFixed(1)+" / "+d.b4.toFixed(1)+" gpm &middot; header "+d.hdr.toFixed(1)+" psi":"";
  return d.flow.toFixed(1)+" gpm &middot; "+d.press.toFixed(1)+" psi &middot; "+d.diff.toFixed(1)+" psi &middot; "+
         d.amps.toFixed(1)+" A &middot; "+d.supply.toFixed(1)+" / "+d.ret.toFixed(1)+" \u00b0C &middot; \u0394T "+d.dt.toFixed(1)+" K"+nb;
}
function logTableHTML(){
  if(!S.logs.length) return '<div class="counter">No readings logged yet. Use <b>Log readings</b> in the toolbar to timestamp what is on the screen.</div>';
  return '<table><thead><tr><th style="cursor:default">Site time</th><th style="cursor:default">Elapsed</th>'+
    '<th style="cursor:default">Flow</th><th style="cursor:default">Pump discharge</th><th style="cursor:default">Differential</th>'+
    '<th style="cursor:default">Motor current</th><th style="cursor:default">Supply / return</th><th style="cursor:default">Delta T</th>'+
    '<th style="cursor:default">Branches 2 / 4</th><th style="cursor:default">Header</th></tr></thead><tbody>'+
    S.logs.map(l=>'<tr><td class="mono">'+l.clock+'</td><td class="mono">'+fmtElapsed(l.t)+'</td>'+
      '<td class="mono">'+l.flow.toFixed(1)+' gpm</td><td class="mono">'+l.press.toFixed(1)+' psi</td>'+
      '<td class="mono">'+l.diff.toFixed(1)+' psi</td><td class="mono">'+l.amps.toFixed(1)+' A</td>'+
      '<td class="mono">'+l.supply.toFixed(1)+' / '+l.ret.toFixed(1)+' \u00b0C</td><td class="mono">'+l.dt.toFixed(1)+' K</td>'+
      '<td class="mono">'+(l.b2===undefined?'\u2014':l.b2.toFixed(1)+' / '+l.b4.toFixed(1)+' gpm')+'</td><td class="mono">'+(l.hdr===undefined?'\u2014':l.hdr.toFixed(1)+' psi')+'</td></tr>').join("")+
    '</tbody></table>';
}
function srow(k,v){ return '<div class="srow"><div class="sk">'+k+'</div><div class="sv">'+v+'</div></div>'; }
function readCall(){
  const _n=$("learnerName"); if(_n) S.learner=_n.value.trim();
  const c=$("ansComp"), e=$("ansEvid"), t=$("ansText");
  if(c) S.call.comp=c.value; if(e) S.call.ev=e.value; if(t) S.call.ticket=t.value.trim();
}
/* Builds the record from the current state and returns the HTML string. Needs nothing to be
   on screen; window.lqRecord() calls it directly. */
function sheetHTML(forModule){
  readCall();
  const comp=S.call.comp, ev=S.call.ev;
  const evTxt=ev?(EVIDENCE.filter(e=>e.id===ev)[0]||{}).txt||"":"";
  const ticket=S.call.ticket;
  const missing=[];
  if(!S.logs.length) missing.push("no readings logged from the run");
  if(!comp) missing.push("component at fault");
  if(!ev) missing.push("evidence chain");
  if(!ticket) missing.push("fix ticket");
  if(!packetAnyFilled()) missing.push("the diagnosis packet — RCA tree and fix ticket template (Packet button on the toolbar)");
  if(!S.learner) missing.push("your name");
  let h='<div class="sheet"><h4>'+LAB.lab+" \u2014 "+LAB.title+" \u00b7 Set "+SETLETTER+'</h4>';
  if(!forModule){   /* the submission module prints the name in its own Learner block */
    h+='<div class="learnerline"><b>Name:</b> '+(esc(S.learner)||"\u2014")+'</div>';
    h+=srow("Learner",esc(S.learner)||"&mdash;");
  }
  h+=srow("Set",SETLETTER);
  h+=srow("Completed",stamp());
  h+=srow("Elapsed on the console",fmtElapsed(S.t)+" simulated \u00b7 sample interval 15 s");
  h+='<h4>Baseline readings</h4>';
  h+=srow("At "+(S.base?fmtClock(0):"&mdash;")+" (T+00:00)",S.base?readingCells(S.base):"not captured");
  h+=srow("Neighbors at baseline","branch 2 "+NB.b2.toFixed(1)+" gpm \u00b7 branch 4 "+NB.b4.toFixed(1)+" gpm \u00b7 plant CHW header "+NB.hdr.toFixed(1)+" psi \u2014 all held at design throughout the run");
  h+='<h4>Readings logged during the run</h4>';
  h+=S.logs.length
     ? S.logs.map(l=>srow(l.clock+" \u00b7 "+fmtElapsed(l.t),readingCells(l))).join("")
     : srow("Logged readings","none recorded");
  h+='<h4>Your call</h4>';
  h+=srow("Component named",esc(comp)||"not recorded");
  h+=srow("Evidence chain",esc(evTxt)||"not recorded");
  h+='<h4>Fix ticket as drafted</h4>';
  h+=srow("Ticket",esc(ticket)||"not recorded");
  h+=packetRecordHTML();
  if(missing.length)
    h+='<div class="note" style="margin-top:12px"><b>Not yet filled in:</b> '+missing.join("; ")+
       ". This is a completeness check only \u2014 it says nothing about what you have written.</div>";
  h+='<div class="note" style="margin-top:12px">This record is embedded in your submission PDF.</div>';
  h+='</div>';
  return h;
}
function buildSheet(){
  const r=$("chwResult"); if(!r) return;
  r.className="result show";
  r.innerHTML=sheetHTML()+'<div class="row noprint" style="margin-top:12px"><button id="btnPrintSheet">Print submission sheet</button></div>';
  $("btnPrintSheet").onclick=()=>window.print();
  if(r.scrollIntoView) r.scrollIntoView({block:"nearest"});
}
/* Hook for the shared submission module: the record built from state, whatever is on screen. */
window.lqRecord=function(){ return sheetHTML(true); };

/* ---------- view ---------- */
function renderChw(){
  const v=V.id, d=S.last||chwSample(S.t,v);
  const el=$("chwView");
  if(!el.dataset.built){
    el.innerHTML=`
      <div class="grid g3" id="chwTiles" style="margin-bottom:14px"></div>
      <div class="grid g2" id="chwCharts"></div>
      <div class="planbox" style="margin-bottom:14px">
        <h3>Logged readings</h3>
        <div class="sub">Use <b>Log readings</b> in the toolbar to timestamp whatever is on the screen at that moment. Log as often as you think the record needs.</div>
        <div id="logTable"></div>
      </div>
      <div class="submit">
        <h3>Your call</h3>
        <div class="sub">Name the component you would send someone to, and the one measurement that rules the other candidate out.</div>
        <div class="fld" style="margin-bottom:12px"><label>Your name</label><input type="text" id="learnerName" placeholder="First and last" style="max-width:340px" value="${esc(S.learner)}"></div>
        <div class="fgrid">
          <div class="fld"><label>Component at fault</label>
            <select id="ansComp"></select></div>
          <div class="fld"><label>The measurement your call rests on</label>
            <select id="ansEvid"></select></div>
        </div>
        <div class="fld" style="margin-bottom:12px">
          <label>Fix ticket — draft it as you would hand it over</label>
          <textarea id="ansText" rows="5" placeholder="CHW flow to branch 3 fell from [value] to [value] gpm between [time] and [time] while pump discharge pressure moved from [value] to [value] psi and the differential across the branch valve moved from [value] to [value] psi. Onset [sudden or gradual]. Indicates [the conclusion your readings force]. Recommend [the action that follows from it].">${esc(S.call.ticket)}</textarea>
          <div class="hint">Same shape as the handout, Step 14. The structured version is the fix ticket template in the <b>Packet</b>; its <b>Compose ticket</b> button writes the sentence here.</div>
        </div>
        <button class="primary" id="btnSubmit">Build submission sheet</button>
        <div class="result" id="chwResult"></div>
      </div>`;
    $("chwCharts").innerHTML=`
      <div class="chartbox"><h3>Branch 3 — chilled water flow</h3><div class="sub">Design 40 gpm · low-flow alarm at 15 gpm · one sample every 15 s</div><canvas id="cFlow"></canvas></div>
      <div class="chartbox"><h3>Pump P-3 discharge pressure</h3><div class="sub">Normal 52 psi · high alarm 95 psi</div><canvas id="cPress"></canvas></div>
      <div class="chartbox"><h3>Differential across branch valve V-3</h3><div class="sub">Normal 6 psi</div><canvas id="cDiff"></canvas></div>
      <div class="chartbox"><h3>Loop temperatures</h3><div class="sub">Blue supply · amber return · design delta T 6 K</div><canvas id="cTemp"></canvas></div>`;
    $("ansComp").innerHTML=`<option value="">— choose —</option>`+
      COMPONENTS.map(c=>`<option value="${c}"${S.call.comp===c?" selected":""}>${c}</option>`).join("");
    $("ansEvid").innerHTML=`<option value="">— choose —</option>`+
      EVIDENCE.map(e=>`<option value="${e.id}"${S.call.ev===e.id?" selected":""}>${e.txt}</option>`).join("");
    $("ansComp").onchange=readCall; $("ansEvid").onchange=readCall; $("ansText").oninput=readCall;
    $("btnSubmit").onclick=buildSheet;
  {const _n=$("learnerName"); if(_n) _n.oninput=()=>{S.learner=_n.value.trim();};}
    el.dataset.built="1";
    $("logTable").innerHTML=logTableHTML();
  }
  $("chwTiles").innerHTML=
    tile("CHW flow — branch 3",d.flow.toFixed(1),"gpm","design 40.0 · alarm 15.0",d.flow<15?"alarm":"")+
    tile("Pump P-3 discharge",d.press.toFixed(1),"psi","normal 52.0 · alarm 95.0")+
    tile("Differential across V-3",d.diff.toFixed(1),"psi","normal 6.0")+
    tile("Pump P-3 motor current",d.amps.toFixed(1),"A","FLA 26.0")+
    tile("CHW supply / return",d.supply.toFixed(1)+" / "+d.ret.toFixed(1),"°C","design 7.0 / 13.0")+
    tile("Delta T",d.dt.toFixed(1),"K","design 6.0 K")+
    tile("CHW flow — branch 2 (neighbor)",d.b2.toFixed(1),"gpm","design 40.0 · same loop, upstream side","nb")+
    tile("CHW flow — branch 4 (neighbor)",d.b4.toFixed(1),"gpm","design 40.0 · same loop, downstream side","nb")+
    tile("Plant CHW header pressure",d.hdr.toFixed(1),"psi","normal 58.0 · plant-wide, upstream of every branch","nb");

  const xmax=LAB.duration;
  drawChart($("cFlow"),{min:0,max:50,xmax,xstep:0.25,band:{lo:15,hi:999},fmt:v=>v.toFixed(0),
    series:[{data:S.series.flow||[],color:"#33a6e8"}]});
  drawChart($("cPress"),{min:20,max:100,xmax,xstep:0.25,band:{lo:-99,hi:95},fmt:v=>v.toFixed(0),
    series:[{data:S.series.press||[],color:"#e8604c"}]});
  drawChart($("cDiff"),{min:0,max:40,xmax,xstep:0.25,fmt:v=>v.toFixed(0),
    series:[{data:S.series.diff||[],color:"#e8a33d"}]});
  drawChart($("cTemp"),{min:4,max:22,xmax,xstep:0.25,fmt:v=>v.toFixed(0),
    series:[{data:S.series.supply||[],color:"#33a6e8"},{data:S.series.ret||[],color:"#e8a33d"}]});
}

/* ---------- diagnosis packet ----------
   The four paper items the handout names — the root-cause analysis tree, the fix ticket
   template, the site baseline readings sheet and the mechanical fault log — live here, in
   #packetPane, which is never repainted. Fillable fields are held in S.packet and written
   into the submission sheet under "Packet — Diagnosis packet". Print packet gives a paper
   copy of the packet alone, with the entries as typed. */
const RCA=[
  {n:"Symptom",q:"State it precisely: which reading, what value, from what to what, at what time, over how long.",
   ph:"e.g. CHW flow to branch 3 fell from 40.0 to … gpm at 03:…, over about … "},
  {n:"Readings that changed",q:"List every reading that moved, with units, before and after. Include the ones that did NOT move — a reading that held still is evidence too.",
   ph:"flow … → … gpm; P-3 discharge … → … psi; V-3 differential … → … psi; P-3 current … → … A; return … → … °C; branches 2 / 4 …; header …"},
  {n:"Direction of change, and the onset",q:"For each changed reading: rose, fell, erratic or unchanged. Then the onset — first departing sample, first settled sample, the duration between them, and whether that is sudden or gradual.",
   ph:"first departing sample 03:…:…, settled 03:…:…, duration …  → sudden / gradual, which eliminates …"},
  {n:"Candidates",q:"The causes that fit the flow reading on its own — normally two. Name them both.",
   ph:""},
  {n:"Discriminating evidence",q:"The one reading that separates the candidates, which way it went, what that rules out, and the confirming reading.",
   ph:"pump discharge pressure … while flow fell → rules out …; confirmed by V-3 differential …"},
  {n:"Conclusion",q:"One component, with the identifier the BMS uses for it, and the single sentence that says why it could not have been the other one.",
   ph:""}
];
const TK=[
  ["br","Branch / equipment","branch and tag, e.g. CHW branch 3, valve V-3 / pump P-3"],
  ["obs","Observed — with numbers","what moved, from what to what, with units"],
  ["onset","Onset time","first departing sample and first settled sample, site time"],
  ["ind","Indicates","the conclusion the readings force, and what they rule out"],
  ["rec","Recommend","the action that follows, who does it, what is re-measured afterwards"],
  ["acc","Access, isolation or permit needed","plant room, valve chamber, LOTO on P-3, none — say which"],
  ["pri","Priority and why","in terms of the hall the branch serves"]
];
const FAULTLOG=[
  ["2026-06-11","CT-1 cooling tower","Fan drive belt replaced after vibration alarm; tower balanced and returned to service.","Closed"],
  ["2026-07-02","CRAH-2","Return-air temperature sensor reading 1.5 K high against the reference probe; recalibrated.","Closed"],
  ["2026-07-19","P-2 (branch 2 pump)","Mechanical seal weep found on rounds; seal replaced, pump re-aligned, no further weep at 24-hour check.","Closed"],
  ["2026-08-05","CH-1 chiller","Annual service: refrigerant charge and oil level within specification, condenser tubes brushed.","Closed"],
  ["2026-08-15","CRAH-4","Condensate pump float stuck; cleaned and tested, drain line flushed.","Closed"],
  ["2026-08-21","BMS — FT-3 flow transmitter","Six-monthly zero / span check against the portable meter: reads within 0.3 gpm across the range. No adjustment.","Closed"]
];
function packetAnyFilled(){
  if(S.packet.rca.some(v=>(v||"").trim())) return true;
  return Object.keys(S.packet.tk).some(k=>(S.packet.tk[k]||"").trim());
}
function packetHTML(){
  const b=S.base;
  const bl=(fn)=>b?fn(b):"—";
  const rows=[
    ["CHW flow — branch 3","FT-3","40.0 gpm","low-flow alarm 15.0 gpm",bl(d=>d.flow.toFixed(1)+" gpm")],
    ["Pump P-3 discharge pressure","PT-3","52.0 psi normal","high alarm 95.0 psi",bl(d=>d.press.toFixed(1)+" psi")],
    ["Differential across branch valve V-3","DPT-3","6.0 psi normal","—",bl(d=>d.diff.toFixed(1)+" psi")],
    ["Pump P-3 motor current","P-3 VSD","22 A typical at design flow","full load amps 26.0 A",bl(d=>d.amps.toFixed(1)+" A")],
    ["CHW supply temperature","TT-3S","7.0 °C design","—",bl(d=>d.supply.toFixed(1)+" °C")],
    ["CHW return temperature","TT-3R","13.0 °C design","—",bl(d=>d.ret.toFixed(1)+" °C")],
    ["Loop delta T","calculated","6.0 K design","—",bl(d=>d.dt.toFixed(1)+" K")],
    ["CHW flow — branch 2 (neighbor)","FT-2","40.0 gpm","low-flow alarm 15.0 gpm",bl(d=>d.b2.toFixed(1)+" gpm")],
    ["CHW flow — branch 4 (neighbor)","FT-4","40.0 gpm","low-flow alarm 15.0 gpm",bl(d=>d.b4.toFixed(1)+" gpm")],
    ["Plant CHW header pressure","PT-H","58.0 psi normal","—",bl(d=>d.hdr.toFixed(1)+" psi")]
  ];
  const fld=(id,key,label,q,hint,val,rowsN)=>`<div class="pkf">
      <label for="${id}">${label}</label>
      ${q?`<div class="pkq">${q}</div>`:""}
      <textarea id="${id}" ${key} rows="${rowsN||2}" placeholder="${esc(hint)}">${esc(val)}</textarea>
      <div class="pkp">${esc(val)||"&nbsp;"}</div>
    </div>`;
  return `<div class="packet" id="packetPaper">
    <h2>${LAB.lab} — Diagnosis packet</h2>
    <div class="pkmeta">UCI 2227 · ${LAB.title} · Set ${SETLETTER} · Hall B chilled water loop, branch 3 · site time from 03:14:00, one BMS sample every 15 s</div>
    <p>This packet is the paper that used to be issued with the lab: the root-cause analysis tree, the fix ticket template,
      the site baseline readings sheet and the plant's mechanical fault log. It stays open beside the console while you work,
      and everything you type here is written into your submission sheet. <b>Print packet</b> gives you a paper copy with your
      entries on it. Nothing in it is a trick, and nothing in the fault log names the fault.</p>

    <h3>1 · Site baseline readings sheet — branch 3 and its neighbors</h3>
    <p>Design and normal values as commissioned, with the reading the console showed at T+00:00 of your run. A baseline written down after the fault has started is not a baseline.</p>
    <table><thead><tr><th>Reading</th><th>BMS tag</th><th>Design / normal</th><th>Alarm</th><th>Baseline at ${b?fmtClock(0):"—"} (T+00:00)</th></tr></thead>
      <tbody>${rows.map(r=>`<tr><td>${r[0]}</td><td class="mono">${r[1]}</td><td class="mono">${r[2]}</td><td class="mono">${r[3]}</td><td class="mono">${r[4]}</td></tr>`).join("")}</tbody></table>

    <h3>2 · Mechanical fault log — Hall B plant, last ninety days</h3>
    <p>Closed work on this plant before tonight. Read it for what it tells you about the instruments and the equipment; it does not diagnose anything for you.</p>
    <table><thead><tr><th>Date</th><th>Equipment</th><th>Entry</th><th>Status</th></tr></thead>
      <tbody>${FAULTLOG.map(r=>`<tr><td class="mono">${r[0]}</td><td>${r[1]}</td><td>${r[2]}</td><td>${r[3]}</td></tr>`).join("")}</tbody></table>

    <h3>3 · Root-cause analysis tree — the six-step framework</h3>
    <p>Work down the tree in order. Each step is a written statement with numbers in it; the grade lives in the chain, not in the answer.</p>
    <ol class="rca">${RCA.map((r,i)=>`<li>${fld("pk_rca"+i,`data-rca="${i}"`,r.n,r.q,r.ph,S.packet.rca[i],i===1||i===2?3:2)}</li>`).join("")}</ol>

    <h3>4 · Fix ticket template</h3>
    <p>Fill every line; then <b>Compose ticket</b> writes them into the handout's one-paragraph shape in <i>Your call</i> below the charts, where you can edit it before you build the sheet.</p>
    <div class="pkgrid">${TK.map(t=>fld("pk_tk_"+t[0],`data-tk="${t[0]}"`,t[1],"",t[2],S.packet.tk[t[0]],t[0]==="obs"||t[0]==="ind"?3:2)).join("")}</div>

    <div class="pkbtns noprint">
      <button type="button" id="btnComposeTicket">Compose ticket into Your call</button>
      <button type="button" id="btnPrintPacket">Print packet</button>
      <button type="button" id="btnClosePacket">Close packet</button>
    </div>
    <div class="pkfoot">UCI 2227 · ${LAB.lab} ${LAB.title} · Diagnosis packet · Set ${SETLETTER} · TRAINING SIMULATOR — not connected to any live plant</div>
  </div>`;
}
function renderPacket(){
  const p=$("packetPane"); if(!p) return;
  const wasOpen=!p.classList.contains("hidden");
  p.innerHTML=packetHTML();
  p.oninput=e=>{
    const t=e.target; if(!t) return;
    if(t.dataset.rca!==undefined) S.packet.rca[+t.dataset.rca]=t.value;
    else if(t.dataset.tk) S.packet.tk[t.dataset.tk]=t.value;
    else return;
    const m=t.parentNode.querySelector(".pkp"); if(m) m.textContent=t.value||" ";
  };
  $("btnPrintPacket").onclick=printPacket;
  $("btnClosePacket").onclick=()=>togglePacket(false);
  $("btnComposeTicket").onclick=composeTicket;
  if(wasOpen) p.classList.remove("hidden");
}
function composeTicket(){
  const k=S.packet.tk, v=x=>(k[x]||"").trim()||"[…]";
  const txt=`${v("br")}: ${v("obs")}. Onset ${v("onset")}. Indicates ${v("ind")}. Recommend ${v("rec")}. Access: ${v("acc")}. Priority: ${v("pri")}.`;
  S.call.ticket=txt;
  const ta=$("ansText"); if(ta){ ta.value=txt; if(ta.scrollIntoView) ta.scrollIntoView({block:"center"}); }
}
function togglePacket(force){
  const p=$("packetPane");
  const open=typeof force==="boolean"?force:p.classList.contains("hidden");
  p.classList.toggle("hidden",!open);
  $("btnPacket").classList.toggle("primary",open);
  if(open&&p.scrollIntoView) p.scrollIntoView({block:"start"});
}
function printPacket(){
  /* print only the packet: lift the pane to <body>, print, put it back where it was */
  const p=$("packetPane"), parent=p.parentNode, next=p.nextSibling;
  const wasHidden=p.classList.contains("hidden");
  p.classList.remove("hidden");
  document.body.appendChild(p);
  document.body.classList.add("pk-print");
  const restore=()=>{
    if(!document.body.classList.contains("pk-print")) return;
    document.body.classList.remove("pk-print");
    parent.insertBefore(p,next);
    if(wasHidden) p.classList.add("hidden");
    window.removeEventListener("afterprint",restore);
  };
  window.addEventListener("afterprint",restore);
  try{ window.print(); }catch(e){}
  setTimeout(restore,1500);
}
function packetRecordHTML(){
  const cell=v=>esc((v||"").trim())||"—";
  let h='<h4>Packet — Diagnosis packet (root-cause analysis tree and fix ticket template)</h4>';
  RCA.forEach((r,i)=>{ h+=srow((i+1)+" · "+esc(r.n),cell(S.packet.rca[i])); });
  TK.forEach(t=>{ h+=srow("Ticket — "+esc(t[1]),cell(S.packet.tk[t[0]])); });
  return h;
}

/* ---------- run loop ---------- */
function pushSeries(){
  const dd=chwSample(S.t,V.id);
    S.last=dd;
    (S.series.flow=S.series.flow||[]).push(dd.flow);
    (S.series.press=S.series.press||[]).push(dd.press);
    (S.series.diff=S.series.diff||[]).push(dd.diff);
    (S.series.supply=S.series.supply||[]).push(dd.supply);
    (S.series.ret=S.series.ret||[]).push(dd.ret);
}
function render(){
  $("clock").textContent=fmtClock(S.t);
  $("elapsed").textContent=fmtElapsed(S.t);
  renderChw();
}
function tick(){
  if(S.t>=LAB.duration){stopRun(true);return;}
  S.t=Math.min(LAB.duration,S.t+0.25);
  pushSeries(); render();
}
function startRun(){
  if(S.running)return;
  S.running=true;
  $("statusBadge").textContent="Running"; $("statusBadge").className="badge run";
  clearInterval(S.timer);
  S.timer=setInterval(tick,Math.max(60,1000*15/S.speed));
}
function stopRun(done){
  S.running=false; clearInterval(S.timer); S.timer=null;
  $("statusBadge").textContent=done?"Run complete":"Held";
  $("statusBadge").className="badge "+(done?"":"hold");
}
function resetRun(){
  stopRun(false);
  rnd=mulberry32(RUNKEY); rnd2=mulberry32((RUNKEY^0x5bd1e995)>>>0);
  S.t=0; S.series={}; S.last=null; S.base=null; S.logs=[];
  const vw=$("chwView"); vw.dataset.built=""; vw.innerHTML="";
  pushSeries(); S.base=S.last; updateLogCount(); render();
  renderPacket();
  $("statusBadge").textContent="Ready"; $("statusBadge").className="badge";
}

/* ---------- wiring ---------- */
$("btnStart").onclick=startRun;
$("btnPause").onclick=()=>stopRun(false);
$("btnStep").onclick=()=>{if(S.running)stopRun(false);for(let i=0;i<4;i++)tick();};
$("btnLog").onclick=logReading;
$("btnRestart").onclick=resetRun;
$("btnPacket").onclick=()=>togglePacket();
$("speed").onchange=()=>{S.speed=+$("speed").value;if(S.running){stopRun(false);startRun();}};
window.addEventListener("resize",render);
document.addEventListener("keydown",e=>{
  if(e.key===" "&&e.target.tagName!=="TEXTAREA"&&e.target.tagName!=="INPUT"&&e.target.tagName!=="SELECT"){
    e.preventDefault(); S.running?stopRun(false):startRun();
  }
});

/* ---------- boot ---------- */
$("setTag").textContent="Set "+SETLETTER;
resetRun();

</script>
<!-- LQ_SUBMISSION_MODULE -->
<script id="lqData">
var LQ={"lab": "GLAB 524.3.3", "title": "Chiller Loop Fault Diagnosis", "handout": "GLAB 524.3.3 - Chiller Loop Fault Diagnosis", "file": "524-3-3-A_ChillerFault.html", "set": "A", "items": [{"s": "Part 1: Diagnosing the loop", "k": "text", "p": "Step 2. Record the baseline readings for branch 3 with their units and their design or normal values: chilled water flow, design 40.0 gpm with a low-flow alarm at 15.0 gpm; pump P-3 discharge pressure, normal 52.0 psi with a high alarm at 95.0 psi; differential across branch valve V-3, normal 6.0 psi; pump P-3 motor current, against a full load amps figure of 26.0 A; and chilled water supply and return temperatures, design 7.0 and 13.0 degrees C. A baseline written down after the fault has started is not a baseline."}, {"s": "Part 1: Diagnosing the loop", "k": "text", "p": "Step 3. Calculate the baseline delta T for the loop: delta T = return minus supply = 13.0 minus 7.0 = 6.0 K. That is the design figure and it matches the healthy loop from the M3.1 numbers slide. Write it down. You will need it in step 12."}, {"s": "Part 1: Diagnosing the loop", "k": "text", "p": "Step 5. When readings begin to depart from baseline, log every affected reading with its timestamp. Record the time of the first sample that leaves baseline and the time of the first sample at which the trace has settled at a new value. Those two timestamps give you the onset duration, which is a piece of evidence in its own right."}, {"s": "Part 1: Diagnosing the loop", "k": "text", "p": "Step 6. State the symptom precisely, in one sentence, using this shape: which reading, what value, from what to what, at what time, over how long. Worked example from the instruction block: “Chilled water flow to CRAH-4 fell from 40 to 22 gpm at 14:05, over about ninety seconds.” What will not do is “cooling is bad” or “flow is low”. Nobody can diagnose either of those, including you."}, {"s": "Part 1: Diagnosing the loop", "k": "text", "p": "Step 7. Bound the fault in space. Compare branch 3 against its neighbors on the same loop and against the plant-wide readings. Is this one unit, one branch, or the whole loop? Write the comparison down as a statement with numbers in it, not as an impression. If the neighbors are unaffected, you have bounded the fault to branch 3 and everything upstream of the branch is now much less likely."}, {"s": "Part 1: Diagnosing the loop", "k": "text", "p": "Step 8. Bound the fault in time. Classify the onset as sudden or gradual and say what that eliminates. Things that fail suddenly are things that move or switch: valves, actuators, contactors, a pump seizing. Things that fail gradually are things that accumulate: fouling, scaling, strainer loading, slow leaks, bearing wear. Ninety seconds is not fouling. Twenty-two minutes is not something that moved. Write the duration you measured in step 5 and the conclusion it forces."}, {"s": "Part 1: Diagnosing the loop", "k": "text", "p": "Step 9. Split the loop at a reading. Put pump discharge pressure alongside flow and apply the discriminator. If there is a downstream restriction — a blocked or closed valve — flow falls and pump discharge pressure RISES, because the pump rides up its curve against the restriction. If the pump itself is the problem — worn impeller, cavitation, failure — flow falls and pump discharge pressure FALLS, because the pump can no longer develop head. Flow alone cannot tell these apart, and flow is the reading everyone looks at first. Record which way your pressure moved."}, {"s": "Part 1: Diagnosing the loop", "k": "text", "p": "Step 10. Confirm with the differential across the suspect valve. Baseline is 6.0 psi. If pressure is being dropped at a specific restriction, the differential across that point rises sharply — that is the pressure appearing exactly where it is being lost. On a pump fault the differential across the valve is roughly unchanged. Record the differential before and after and state what it confirms."}, {"s": "Part 1: Diagnosing the loop", "k": "text", "p": "Step 11. Check pump motor current against the 26.0 A full load figure. On a downstream restriction the current often falls slightly, because the pump is moving less water. On a failing pump it falls, or becomes erratic if the pump is cavitating. This reading supports the conclusion; it does not carry it on its own. Note it and say which of the two patterns it matches."}, {"s": "Part 1: Diagnosing the loop", "k": "text", "p": "Step 12. Quantify the changes as percentages so the ticket carries magnitude rather than adjectives. Percentage change = (final minus baseline) divided by baseline, times 100. Worked example of the arithmetic: a flow reading moving from 40.0 to 22.0 gpm is (22.0 minus 40.0) divided by 40.0 times 100 = -45.0 per cent. Apply the same calculation to your own recorded values for pump discharge pressure and for the differential across V-3, and give the direction as well as the size. Then calculate the loop delta T at the end of the event and compare it with the 6.0 K baseline from step 3. Note whether it widened or narrowed and be ready to explain why."}, {"s": "Part 1: Diagnosing the loop", "k": "text", "p": "Step 13. Name one component. Not a system, not a subsystem — one component, with the identifier the BMS uses for it. Then write the evidence chain: each reading, what it shows, and what it rules out. If you cannot name the evidence, you are still guessing, and a component named without an evidence chain is a guess wearing a lab coat."}, {"s": "Part 1: Diagnosing the loop", "k": "text", "p": "Step 14. Draft the fix ticket on the template in the Packet (or straight into the ticket box). It must contain: the precise symptom with times and values; the timeline of the event; the readings that matter, with units; the component you suspect; the reasoning, including what you ruled out and why; and the recommended action. The shape, from the instruction block: “CHW flow to branch 3 fell from [value] to [value] gpm between [time] and [time] while pump discharge pressure moved from [value] to [value] psi and the differential across the branch valve moved from [value] to [value] psi. Onset [sudden or gradual]. Indicates [the conclusion your readings force]. Recommend [the action that follows from it].”"}, {"s": "Part 1: Diagnosing the loop", "k": "image", "p": "Step 16. Photograph or screenshot your completed fix ticket and attach it as Q13. Enter your name and cohort in the lab tool, then press Build submission PDF and save the file — that single PDF is what you hand in."}, {"s": "Part 2: Reflection", "k": "text", "p": "Write out your full evidence chain as a numbered list. Each link must be one reading, what it shows, and what it eliminates. Do not write the conclusion — write the chain that forces it. Anyone can guess correctly between two options, so the chain is what proves you reasoned. Include at least one link that rules something out."}, {"s": "Part 2: Reflection", "k": "text", "p": "Suppose pump discharge pressure had moved in the opposite direction to the one you recorded, with flow falling by the same amount. State what your conclusion would have been, which single line of your ticket would have changed, and what the differential across the valve would have been doing."}, {"s": "Part 2: Reflection", "k": "text", "p": "In GLAB 524.3.1 you learned that low delta T is a warning sign. If the loop delta T widened during the fault rather than narrowing, explain how both statements can be true, in terms of what happens to the water that is still flowing."}, {"s": "Part 2: Reflection", "k": "text", "p": "If the same three readings had moved in the same directions but over twenty-two minutes rather than ninety seconds, what would you have concluded and what would you have recommended instead? Name the physical difference between the two causes."}]};
</script>
<!-- ===== UCI 2227 · Submission module v2.1 =====================================
     Collects every handout question and its response inside this lab tool and
     exports ONE print-to-PDF submission sheet for Canvas grading.
     Self-contained. No external libraries. Safe to re-inject (idempotent).

     v2.0 — WCAG 2.1 AA pass (label association, headings, alt text, contrast,
     status announcement, authored focus); image downscale before storage with a
     visible error if the quota still throws; Save-as-PDF filename set from the
     learner name; print pagination and running header; duplicate learner-name
     rows stripped from the harvested simulator record.
     v2.1 — window.lqRecord() hook: a simulator can hand the module its record
     directly, so the harvest no longer depends on which pane is showing; loose
     `.sheet` tiles outside a `.result.show` are ignored; the learner name is
     copied into the simulator's own name field before the harvest; the
     completeness banner and the Set line respect no-simulator / single-set labs;
     the persistence note says what is and is not kept.
     ========================================================================= -->
<style id="lqStyle">
  #lqCard{background:#ffffff;border:1px solid #b9c7d4;border-radius:9px;
    padding:18px 20px;margin:16px 0 40px;color:#14212b;
    font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Arial,sans-serif}
  #lqCard h2{font-size:15px;margin:0 0 4px;font-weight:700;color:#14212b}
  #lqCard .lqsub{color:#33475a;font-size:13px;line-height:1.5;margin:0 0 16px}
  #lqCard .lqid{display:flex;gap:12px;flex-wrap:wrap;margin-bottom:18px;
    padding-bottom:16px;border-bottom:1px solid #b9c7d4}
  #lqCard .lqfld{display:flex;flex-direction:column;gap:5px}
  #lqCard .lqfld label{font-size:10px;letter-spacing:1.1px;text-transform:uppercase;
    color:#4a5f72;font-weight:700}
  #lqCard input[type=text],#lqCard textarea{font-family:inherit;font-size:13px;
    background:#f4f7fa;color:#14212b;border:1px solid #b9c7d4;border-radius:5px;padding:7px 9px}
  #lqCard textarea{width:100%;resize:vertical;line-height:1.45}
  #lqCard h3.lqsec{font-size:10px;letter-spacing:1.2px;text-transform:uppercase;
    color:#0b63a5;font-weight:700;margin:22px 0 10px;padding-top:14px;border-top:1px solid #b9c7d4}
  #lqCard h3.lqsec:first-of-type{border-top:0;padding-top:0}
  #lqCard .lqq{margin-bottom:16px}
  #lqCard .lqq .lqp{display:block;font-size:13px;line-height:1.55;color:#14212b;margin:0 0 7px;
    cursor:pointer}
  #lqCard .lqq .lqp .qn{color:#0b63a5;font-family:"SFMono-Regular",Consolas,monospace;
    margin-right:6px;font-weight:700}
  #lqCard .lqbtns{display:flex;gap:9px;flex-wrap:wrap;align-items:center;margin-top:20px}
  #lqCard button{font-family:inherit;font-size:13px;cursor:pointer;border-radius:5px;
    border:1px solid #b9c7d4;background:#ffffff;color:#14212b;padding:8px 14px}
  #lqCard button:hover{background:#e4ebf2;border-color:#8fa8bf}
  #lqCard button.lqprimary{background:#0079C0;border-color:#0079C0;color:#fff;font-weight:600}
  #lqCard button.lqprimary:hover{background:#0669a8}
  #lqCard .lqnote{font-size:12px;color:#4a5f72}
  #lqCard .lqimgwrap{margin-top:7px}
  #lqCard .lqimgwrap img{max-width:100%;max-height:320px;border:1px solid #b9c7d4;
    border-radius:5px;display:block;margin-top:8px}
  #lqCard input[type=file]{font-size:12px;color:#33475a}
  #lqCard .lqfilelbl{display:block;font-size:12px;color:#4a5f72;margin-bottom:4px}

  /* authored focus — the simulators author none, so this is the only visible ring.
     Deliberately global rather than scoped to #lqCard: a keyboard learner needs it
     in the simulator above as much as in the submission panel. */
  a:focus-visible,button:focus-visible,input:focus-visible,select:focus-visible,
  textarea:focus-visible,summary:focus-visible,[tabindex]:focus-visible{
    outline:2px solid #0b63a5;outline-offset:2px;border-radius:3px}
  @media print{ :focus-visible{outline:none!important} }

  /* error banner for a storage failure the learner must know about */
  #lqStoreErr{display:none;background:#fde3df;border:1px solid #e39a90;border-left:3px solid #b42318;
    border-radius:7px;padding:12px 14px;margin:14px 0;font-size:12.5px;line-height:1.55;color:#8f1d12}
  #lqStoreErr b{color:#fff}

  /* screen-reader-only live region */
  .lqvh{position:absolute!important;width:1px;height:1px;margin:-1px;padding:0;overflow:hidden;
    clip:rect(0 0 0 0);clip-path:inset(50%);white-space:nowrap;border:0}

  /* ---- the assembled submission sheet ---- */
  .lqsheet{background:#f4f7fa;border:1px solid #b9c7d4;border-radius:9px;padding:22px 24px;margin-top:18px}
  .lqsheet h1{font-size:17px;margin:0 0 3px;font-weight:700;color:#14212b}
  .lqsheet .lqmeta{font-size:12px;color:#4a5f72;margin-bottom:16px}
  .lqsheet h2{font-size:10px;letter-spacing:1.2px;text-transform:uppercase;color:#0b63a5;
    font-weight:700;margin:20px 0 8px;padding-bottom:5px;border-bottom:1px solid #b9c7d4}
  .lqsheet .lqrow{display:flex;gap:16px;padding:5px 0;border-bottom:1px solid #d5dee7;font-size:12.5px}
  .lqsheet .lqrow .k{color:#4a5f72;flex:0 0 34%}
  .lqsheet .lqrow .v{flex:1;white-space:pre-wrap}
  .lqsheet .lqa{margin-bottom:14px;padding-bottom:12px;border-bottom:1px solid #d5dee7}
  .lqsheet .lqa .q{font-size:12px;color:#33475a;line-height:1.5;margin-bottom:6px}
  .lqsheet .lqa .q .qn{color:#0b63a5;margin-right:6px;font-weight:700}
  .lqsheet .lqa .a{font-size:13px;line-height:1.55;white-space:pre-wrap}
  .lqsheet .lqa .a.blank{color:#b42318;font-style:italic}
  .lqsheet .lqa img{max-width:100%;max-height:400px;border:1px solid #b9c7d4;border-radius:4px;margin-top:6px}
  .lqsheet .lqgap{background:#fff6e0;border:1px solid #d9b46a;border-radius:7px;
    padding:12px 14px;margin:16px 0;font-size:12.5px;line-height:1.6}
  .lqsheet .lqgap.ok{background:#dff5e8;border-color:#6fc79a}
  .lqsheet .lqsign{margin-top:22px;padding-top:14px;border-top:1px solid #b9c7d4;
    font-size:12px;color:#33475a;line-height:1.9}

  #lqPrint{display:none}
  #lqPrint .lqpage{width:100%;border-collapse:collapse}

  /* ---- print: only the sheet ---- */
  @media print{
    body.lq-print{background:#fff!important;color:#000!important;
      overflow:visible!important;height:auto!important}
    body.lq-print>*{display:none!important}
    body.lq-print>#lqPrint{display:block!important}

    /* Everything harvested from the simulator arrives in the dark console palette:
       near-white text that would print invisibly, on backgrounds the browser drops
       by default. Flatten the whole print container to ink on paper first, then
       re-assert the few grays that carry meaning. */
    body.lq-print #lqPrint,body.lq-print #lqPrint *{
      color:#000!important;background-color:transparent!important;background-image:none!important;
      box-shadow:none!important;text-shadow:none!important;border-color:#bbb!important}

    /* running header — a thead repeats on every page in every engine that paginates */
    body.lq-print #lqPrint thead.lqrhead{display:table-header-group}
    body.lq-print #lqPrint td.lqrh{
      font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Arial,sans-serif;
      font-size:8pt;color:#444!important;border-bottom:.5pt solid #999!important;
      padding:0 0 3pt;text-align:left}
    body.lq-print #lqPrint td.lqrh .r{float:right}
    body.lq-print #lqPrint td.lqbody{padding:6pt 0 0}

    body.lq-print #lqPrint .lqsheet{background:#fff;border:0;padding:0;margin:0;color:#000}
    body.lq-print #lqPrint h1{color:#000}
    body.lq-print #lqPrint h1,body.lq-print #lqPrint h2{border-bottom-color:#999!important}
    body.lq-print #lqPrint h2{color:#000;border-bottom:1px solid #999;
      page-break-after:avoid;break-after:avoid}
    body.lq-print #lqPrint .lqmeta,body.lq-print #lqPrint .lqrow .k,
    body.lq-print #lqPrint .lqa .q{color:#444!important}
    body.lq-print #lqPrint .lqa .q .qn{color:#000!important}
    body.lq-print #lqPrint .lqrow,body.lq-print #lqPrint .lqa{border-bottom:1px solid #ddd!important}
    body.lq-print #lqPrint .lqa,body.lq-print #lqPrint .lqrow,
    body.lq-print #lqPrint .lqsign,body.lq-print #lqPrint .lqgap{
      page-break-inside:avoid;break-inside:avoid}
    body.lq-print #lqPrint .lqa .a.blank{color:#000;font-style:italic}
    body.lq-print #lqPrint .lqgap,body.lq-print #lqPrint .lqgap.ok{
      background:#fff!important;border:1pt solid #666!important;color:#000!important}
    body.lq-print #lqPrint .lqsign{color:#000;border-top:1px solid #999}
    body.lq-print #lqPrint .noprint{display:none!important}
    body.lq-print #lqPrint button{display:none!important}
    /* harvested simulator tables keep their column headers across pages */
    body.lq-print #lqPrint thead{display:table-header-group}
    body.lq-print #lqPrint tr{page-break-inside:avoid;break-inside:avoid}
    body.lq-print #lqPrint p,body.lq-print #lqPrint .a{orphans:3;widows:3}
    @page{margin:16mm 14mm 14mm}
  }
</style>
<script id="lqScript">
(function(){
  if(window.__lqLoaded) return; window.__lqLoaded=true;

  var esc=function(s){return String(s==null?"":s)
    .replace(/&/g,"&amp;").replace(/</g,"&lt;").replace(/>/g,"&gt;").replace(/"/g,"&quot;");};

  var KEY="uci2227:"+LQ.file;
  var store={}, storageBroken=false;
  try{ store=JSON.parse(localStorage.getItem(KEY)||"{}"); }catch(e){ store={}; }

  /* ---------- cross-lab storage budget ----------
     Every lab in the module is served from one origin, so all 43 share a single
     ~5 MB localStorage budget. Seventeen image questions at ~325 KB apiece is 5.4 MB
     — a learner working through the whole module on one browser profile would run out
     near the end. Images belonging to OTHER labs are evicted when room is needed,
     oldest and already-exported first. Text answers are never evicted: they are tiny,
     and they are the part a learner cannot reproduce. An evicted image is already
     inside the submission PDF that lab produced. */
  function otherLabKeys(){
    var out=[];
    try{
      for(var i=0;i<localStorage.length;i++){
        var k=localStorage.key(i);
        if(k&&k.indexOf("uci2227:")===0&&k!==KEY) out.push(k);
      }
    }catch(e){}
    return out;
  }
  function usedBytes(){
    var n=0;
    try{
      for(var i=0;i<localStorage.length;i++){
        var k=localStorage.key(i);
        if(k&&k.indexOf("uci2227:")===0) n+=(localStorage.getItem(k)||"").length;
      }
    }catch(e){}
    return n;
  }
  function evictOtherImages(target){
    /* returns bytes freed. Prefers labs whose PDF has already been built, then oldest. */
    var recs=[];
    otherLabKeys().forEach(function(k){
      var raw,obj;
      try{ raw=localStorage.getItem(k)||"{}"; obj=JSON.parse(raw); }catch(e){ return; }
      var imgBytes=0;
      for(var f in obj) if(/_img$/.test(f)) imgBytes+=String(obj[f]).length;
      if(imgBytes>0) recs.push({k:k,obj:obj,bytes:imgBytes,ts:obj._ts||0,done:obj._done?1:0});
    });
    recs.sort(function(a,b){ return (b.done-a.done)||(a.ts-b.ts); });
    var freed=0;
    for(var i=0;i<recs.length&&freed<target;i++){
      var r=recs[i];
      for(var f in r.obj) if(/_img$/.test(f)) delete r.obj[f];
      r.obj._evicted=true;
      try{ localStorage.setItem(r.k,JSON.stringify(r.obj)); freed+=r.bytes; }catch(e){}
    }
    return freed;
  }

  function save(){
    store._ts=Date.now();
    var payload;
    try{ payload=JSON.stringify(store); }catch(e){ return false; }
    try{
      localStorage.setItem(KEY,payload);
      if(storageBroken){ storageBroken=false; showStoreErr(null); }
      return true;
    }catch(e){
      /* make room from other labs, then try once more */
      if(evictOtherImages(payload.length+200000)>0){
        try{
          localStorage.setItem(KEY,payload);
          if(storageBroken){ storageBroken=false; showStoreErr(null); }
          return true;
        }catch(e2){}
      }
      storageBroken=true;
      showStoreErr(e);
      return false;
    }
  }
  function showStoreErr(e){
    var b=document.getElementById("lqStoreErr");
    if(!b) return;
    if(!e){ b.style.display="none"; return; }
    b.style.display="block";
    b.innerHTML='<b>Your work is no longer being saved in this browser.</b><br>'
      +'Storage is full or switched off — usually private browsing, or a great many images '
      +'attached across the labs on this machine. Everything on screen is intact and the '
      +'submission PDF will still build correctly — but <b>do not refresh or close this tab</b>. '
      +'Press <b>Build submission PDF</b> now and save the file. '
      +'Then press <b>Clear my responses</b> to free the space up for the next lab.';
    if(b.scrollIntoView) b.scrollIntoView({block:"nearest"});
  }

  function announce(msg){
    var s=document.getElementById("lqStatus");
    if(s){ s.textContent=""; setTimeout(function(){ s.textContent=msg; },30); }
  }

  /* ---------- detect the set letter the tool is running ---------- */
  function setLetter(){
    try{ if(typeof SETLETTER!=="undefined"&&SETLETTER) return SETLETTER; }catch(e){}
    var tag=document.getElementById("setTag");
    if(tag&&tag.textContent){
      var m=tag.textContent.match(/set\s+([A-H])/i); if(m) return m[1].toUpperCase();
    }
    var m2=(LQ.file||"").match(/524-\d-\d-([A-H])_/); if(m2) return m2[1];
    return LQ.set||"—";
  }

  function hasSet(){ var l=setLetter(); return !!l&&l!=="—"; }

  /* ---------- downscale an image before it goes anywhere near storage ----------
     A phone photo is 2-5 MB and base64 inflates it by a third; localStorage is
     about 5 MB for the whole origin. Downscaling to 1600px JPEG brings a typical
     capture under 400 KB, which is still far more detail than the PDF can show. */
  var MAXPX=1600, JPEGQ=0.82;
  function downscale(file,cb){
    var rd=new FileReader();
    rd.onerror=function(){ cb(null,"The browser could not read that file."); };
    rd.onload=function(){
      var img=new Image();
      img.onerror=function(){ cb(null,"That file does not look like an image the browser can open."); };
      img.onload=function(){
        try{
          var w=img.naturalWidth||img.width, h=img.naturalHeight||img.height;
          if(!w||!h){ cb(rd.result,null); return; }
          var sc=Math.min(1,MAXPX/Math.max(w,h));
          if(sc>=1&&rd.result.length<600000){ cb(rd.result,null); return; }
          var cw=Math.max(1,Math.round(w*sc)), ch=Math.max(1,Math.round(h*sc));
          var c=document.createElement("canvas"); c.width=cw; c.height=ch;
          var x=c.getContext("2d");
          x.fillStyle="#fff"; x.fillRect(0,0,cw,ch);
          x.drawImage(img,0,0,cw,ch);
          cb(c.toDataURL("image/jpeg",JPEGQ),null);
        }catch(err){ cb(rd.result,null); }
      };
      img.src=rd.result;
    };
    rd.readAsDataURL(file);
  }

  /* ---------- build the card ---------- */
  var host=document.querySelector("main .wrap")||document.querySelector("main")||document.body;
  var card=document.createElement("section");
  card.id="lqCard";
  card.setAttribute("aria-labelledby","lqCardTitle");

  var qs=LQ.items, secs=[], cur=null;
  qs.forEach(function(it,i){
    if(!cur||cur.name!==it.s){ cur={name:it.s,list:[]}; secs.push(cur); }
    cur.list.push({i:i,it:it});
  });

  var html=""
   +'<h2 id="lqCardTitle">Lab submission — questions and responses</h2>'
   +'<p class="lqsub">Every question from the <b>'+esc(LQ.handout)+'</b> handout is answered here, not on paper. '
   +'Your responses, together with the record this simulator builds, print to a <b>single PDF</b> that you upload to Canvas. '
   +'<b>What is saved:</b> everything you type in this panel is kept in this browser as you type, so a refresh will not lose your answers. '
   +(LQ.nosim?'':'<b>What is not:</b> the simulator above starts again on a refresh — if you refresh mid-lab, work the simulator again before you build the PDF.')+'</p>'
   +'<div id="lqStoreErr" role="alert"></div>'
   +'<p id="lqStatus" class="lqvh" role="status" aria-live="polite"></p>'
   +'<div class="lqid">'
   +'<div class="lqfld" style="flex:1 1 260px"><label for="lqName">Your name</label>'
     +'<input type="text" id="lqName" autocomplete="name" placeholder="First and last" value="'+esc(store.name||"")+'"></div>'
   +'<div class="lqfld" style="flex:0 1 180px"><label for="lqCohort">Cohort / section</label>'
     +'<input type="text" id="lqCohort" placeholder="e.g. UCI 2227-01" value="'+esc(store.cohort||"")+'"></div>'
   +'<div class="lqfld" style="flex:0 1 150px"><label for="lqDate">Date</label>'
     +'<input type="text" id="lqDate" value="'+esc(store.date||new Date().toLocaleDateString())+'"></div>'
   +'</div>';

  secs.forEach(function(sec,si){
    html+='<h3 class="lqsec" id="lqSec'+si+'">'+esc(sec.name||"Questions")+'</h3>';
    sec.list.forEach(function(o){
      var id="lqQ"+o.i, n=o.i+1;
      html+='<div class="lqq">';
      if(o.it.k==="image"){
        html+='<p class="lqp"><span class="qn">Q'+n+'.</span>'+esc(o.it.p)+'</p>'
             +'<div class="lqimgwrap">'
             +'<label class="lqfilelbl" for="'+id+'_f">Attach your image for question '+n+'</label>'
             +'<input type="file" accept="image/*" id="'+id+'_f">'
             +'<p class="lqnote" style="margin:5px 0 0">A photo or screenshot. It is resized and '
             +'embedded in the PDF you hand in.</p>'
             +'<img id="'+id+'_img" alt="Your attached image for question '+n+'" style="display:none">'
             +'<label class="lqfilelbl" for="'+id+'" style="margin-top:8px">Caption or note for question '+n+'</label>'
             +'<textarea id="'+id+'" rows="2" placeholder="Add any caption or note that goes with the image.">'
             +esc(store[id]||"")+'</textarea></div>';
      }else{
        html+='<label class="lqp" for="'+id+'"><span class="qn">Q'+n+'.</span>'+esc(o.it.p)+'</label>'
             +'<textarea id="'+id+'" rows="3" placeholder="Type your answer here.">'+esc(store[id]||"")+'</textarea>';
      }
      html+='</div>';
    });
  });

  html+='<div class="lqbtns">'
    +'<button type="button" class="lqprimary" id="lqBuild">Build submission PDF</button>'
    +'<button type="button" id="lqPreview">Preview without printing</button>'
    +'<button type="button" id="lqClear">Clear my responses</button>'
    +'<span class="lqnote">The PDF carries every question, your responses and the simulator record. One file, one upload.</span>'
    +'</div><div id="lqOut" role="region" aria-label="Submission sheet preview"></div>';

  card.innerHTML=html;
  host.appendChild(card);

  /* ---------- wiring ---------- */
  ["lqName","lqCohort","lqDate"].forEach(function(id){
    var el=document.getElementById(id);
    el.oninput=function(){ store[id.replace("lq","").toLowerCase()]=el.value; save(); };
  });
  qs.forEach(function(it,i){
    var id="lqQ"+i, ta=document.getElementById(id);
    if(ta) ta.oninput=function(){ store[id]=ta.value; save(); };
    var f=document.getElementById(id+"_f");
    if(f) f.onchange=function(){
      var file=f.files&&f.files[0]; if(!file) return;
      announce("Processing your image for question "+(i+1)+".");
      downscale(file,function(dataUrl,err){
        if(err){ announce(err); alert(err); return; }
        var img=document.getElementById(id+"_img");
        img.src=dataUrl; img.style.display="block";
        store[id+"_img"]=dataUrl;
        var okSave=save();
        announce("Image attached to question "+(i+1)+
          (okSave?"." : ", but it could not be saved in this browser. Build your PDF now."));
      });
    };
    if(store[id+"_img"]){
      var im0=document.getElementById(id+"_img");
      if(im0){ im0.src=store[id+"_img"]; im0.style.display="block"; }
    }
  });

  /* an image of this lab was evicted to make room for another lab on the shared
     origin, and this lab had not yet been exported — say so plainly */
  if(store._evicted&&!store._done){
    var eb=document.getElementById("lqStoreErr");
    eb.style.display="block";
    eb.innerHTML='<b>An image you attached is no longer stored.</b><br>'
      +'This browser ran out of room across all the labs on this machine and dropped it. '
      +'Your typed answers are all still here — only the image went. '
      +'Attach it again before you build your submission PDF.';
    delete store._evicted; save();
  }

  document.getElementById("lqClear").onclick=function(){
    if(!confirm("Clear every response you have typed in this lab? This cannot be undone.")) return;
    store={}; save();
    qs.forEach(function(it,i){
      var ta=document.getElementById("lqQ"+i); if(ta) ta.value="";
      var im=document.getElementById("lqQ"+i+"_img"); if(im){ im.removeAttribute("src"); im.style.display="none"; }
      var fi=document.getElementById("lqQ"+i+"_f"); if(fi) fi.value="";
    });
    document.getElementById("lqOut").innerHTML="";
    announce("All responses cleared.");
  };

  /* ---------- guard the simulator's Restart button ----------
     Restart wipes the simulator record but not the responses typed here, which
     would leave a submission whose prose describes a record that no longer exists.
     A capture-phase listener runs ahead of the tool's own onclick, so one confirm
     covers every variant of the handler. */
  (function(){
    var rb=document.getElementById("btnRestart")||document.getElementById("btnReset");
    if(!rb||card.contains(rb)) return;
    rb.addEventListener("click",function(ev){
      if(rb.dataset.lqOk==="1"){ rb.dataset.lqOk=""; return; }
      ev.preventDefault(); ev.stopImmediatePropagation();
      var ok=confirm(
        "Restart the scenario?\n\n"+
        "Everything you recorded in the simulator — readings, marks, logs, the "+
        "submission sheet it built — is wiped and the run starts again.\n\n"+
        "The answers you typed in the submission panel lower down are KEPT. If they "+
        "describe readings you are about to erase, build your submission PDF first.");
      if(ok){ rb.dataset.lqOk="1"; rb.click(); }
    },true);
  })();

  /* ---------- harvest the simulator's own record ---------- */
  var REC_SEL=".result.show, .result.show .sheet";
  function syncSimName(){
    /* the simulator keeps its own name field; the learner is told to fill the
       module's. Copy across so the harvested record never reports the name blank. */
    try{
      var n=document.getElementById("lqName"); if(!n||!n.value.trim()) return;
      var sim=document.getElementById("learnerName")||document.getElementById("learner")
            ||document.querySelector('input[name="learnerName"]');
      if(sim&&!card.contains(sim)&&!sim.value.trim()){
        sim.value=n.value.trim();
        sim.dispatchEvent(new Event("input",{bubbles:true}));
        sim.dispatchEvent(new Event("change",{bubbles:true}));
      }
    }catch(e){}
  }
  function collect(){
    var raw=[];
    Array.prototype.forEach.call(document.querySelectorAll(REC_SEL),function(s){
      if(card.contains(s)) return;
      if(!s.textContent.replace(/\s/g,"")) return;
      raw.push(s);
    });
    return raw.filter(function(s){
      return !raw.some(function(o){ return o!==s && o.contains(s); });
    });
  }

  /* the module already prints the learner name in its own Learner block, and every
     simulator sheet prints it again — four of them twice. Strip it from the clone. */
  var NAMEKEY=/^(your\s+)?(name|learner(\s+name)?)\s*:?\s*$/i;
  function stripDuplicateName(root){
    Array.prototype.forEach.call(root.querySelectorAll(".learnerline"),function(n){
      if(n.parentNode) n.parentNode.removeChild(n);
    });
    var rows=root.querySelectorAll("div,tr,p");
    Array.prototype.forEach.call(rows,function(r){
      var first=r.firstElementChild;
      if(!first||r.children.length>3) return;
      if(NAMEKEY.test((first.textContent||"").trim())){
        if(r.parentNode) r.parentNode.removeChild(r);
      }
    });
  }

  function cleanClone(s){
    var c=s.cloneNode(true);
    Array.prototype.forEach.call(c.querySelectorAll(".noprint, button"),function(n){
      if(n.parentNode) n.parentNode.removeChild(n);
    });
    stripDuplicateName(c);
    /* paper-era close line some simulators still print under their sheet */
    Array.prototype.forEach.call(c.querySelectorAll("p,div,span,small"),function(n){
      if(n.children.length===0&&/hand this sheet to your instructor/i.test(n.textContent||"")){
        if(n.parentNode) n.parentNode.removeChild(n);
      }
    });
    return c;
  }
  function toolRecord(){
    syncSimName();
    /* Preferred path: the simulator hands over its record itself. A simulator
       defines window.lqRecord() to (re)build its sheet from its current state and
       return the element or an HTML string — so the harvest no longer depends on
       which pane or tab happens to be showing when the learner presses the button. */
    if(typeof window.lqRecord==="function"){
      try{
        var r=window.lqRecord();
        if(typeof r==="string"&&r.replace(/\s/g,"")) return r;
        if(r&&r.nodeType===1&&r.textContent.replace(/\s/g,"")) return cleanClone(r).innerHTML;
      }catch(e){}
    }
    var found=collect();
    if(!found.length){
      var btns=document.querySelectorAll("button");
      var hit=null;
      Array.prototype.forEach.call(btns,function(b){
        if(card.contains(b)||hit) return;
        var t=(b.textContent||"").replace(/\s+/g," ").trim().toLowerCase();
        if(/print/.test(t)) return;
        if(/^build submission sheet$/.test(t)) hit=b;
      });
      if(!hit){
        Array.prototype.forEach.call(btns,function(b){
          if(card.contains(b)||hit) return;
          var t=(b.textContent||"").replace(/\s+/g," ").trim().toLowerCase();
          if(/print/.test(t)) return;
          if(/build .*sheet|submission sheet|submit .*(map|answer|sheet|round|log)|^submit$/.test(t)) hit=b;
        });
      }
      if(hit){ try{ hit.click(); }catch(e){} }
      found=collect();
    }
    if(!found.length) return null;
    var wrap=document.createElement("div");
    found.forEach(function(s){ wrap.appendChild(cleanClone(s)); });
    return wrap.innerHTML;
  }

  /* ---------- assemble the one sheet ---------- */
  function build(){
    var name=document.getElementById("lqName").value.trim();
    var coh=document.getElementById("lqCohort").value.trim();
    var dt=document.getElementById("lqDate").value.trim();
    var gaps=[];
    if(!name) gaps.push("Your name");
    if(!coh)  gaps.push("Cohort / section");

    var h=''
     +'<div class="lqsheet">'
     +'<h1>'+esc(LQ.lab)+' — '+esc(LQ.title)+'</h1>'
     +'<div class="lqmeta">UCI 2227 · Module 524 · '+esc(LQ.handout)
       +(hasSet()?' · Set '+esc(setLetter()):'')+' · submission sheet</div>'
     +'<h2>Learner</h2>'
     +'<div class="lqrow"><span class="k">Name</span><span class="v">'+(esc(name)||"—")+'</span></div>'
     +'<div class="lqrow"><span class="k">Cohort / section</span><span class="v">'+(esc(coh)||"—")+'</span></div>'
     +'<div class="lqrow"><span class="k">Date</span><span class="v">'+(esc(dt)||"—")+'</span></div>'
     +'<div class="lqrow"><span class="k">Scenario set</span><span class="v">'
       +(hasSet()?esc(setLetter()):'single set')+'</span></div>'
     +'<div class="lqrow"><span class="k">Built</span><span class="v">'
       +esc(new Date().toLocaleString())+'</span></div>';

    /* a response tool (nosim) can still carry an in-tool packet record via window.lqRecord() */
    var rec=(LQ.nosim&&typeof window.lqRecord!=="function")?null:toolRecord();
    if(rec){ h+='<h2>'+(LQ.nosim?'Packet record':'Simulator record')+'</h2>'+rec; }
    if(!rec&&!LQ.nosim){
      var why=(typeof window.lqRecordReason==="string"&&window.lqRecordReason)?" ("+window.lqRecordReason+")":"";
      gaps.push("The simulator record — the lab tool above has nothing to record yet"+why
               +". Work through the lab, then build this PDF again");
    }else if(LQ.nosim){
      h+='<h2>Assessed on the floor</h2>'
        +'<div class="lqrow"><span class="k">Practical steps</span><span class="v">'
        +'Observed and signed off by the instructor against the handout. '
        +'The instructor signature below records that sign-off.</span></div>';
    }

    var curSec=null;
    qs.forEach(function(it,i){
      if(it.s!==curSec){ curSec=it.s; h+='<h2>'+esc(curSec||"Questions")+'</h2>'; }
      var ta=document.getElementById("lqQ"+i);
      var a=ta?ta.value.trim():"";
      var im=store["lqQ"+i+"_img"];
      if(!a&&!im) gaps.push("Q"+(i+1));
      h+='<div class="lqa"><div class="q"><span class="qn">Q'+(i+1)+'.</span>'+esc(it.p)+'</div>';
      if(im) h+='<img src="'+im+'" alt="Attachment for question '+(i+1)+'">';
      h+='<div class="a'+((!a&&!im)?" blank":"")+'">'+(a?esc(a):"— not answered —")+'</div></div>';
    });

    if(gaps.length){
      h+='<div class="lqgap"><b>Not yet filled in ('+gaps.length+'):</b> '+esc(gaps.join(", "))
        +'.<br>This is a completeness check, not a grade. Fill them in and build again, '
        +'or hand the sheet in as it stands and explain the gaps to your instructor.</div>';
    }else{
      h+='<div class="lqgap ok">'
        +'<b>Complete.</b> Every question on this sheet carries a response'
        +(LQ.nosim?'.':' and the simulator record is attached.')+'</div>';
    }

    h+='<div class="lqsign">Learner signature: ______________________________'
      +'&nbsp;&nbsp;&nbsp;Date: ______________<br>'
      +'Instructor verification: ______________________________'
      +'&nbsp;&nbsp;&nbsp;Date: ______________<br>'
      +'<span style="font-size:12px">Save this as a PDF and upload the single file to the '
      +esc(LQ.lab)+' assignment in Canvas.</span></div></div>';

    document.getElementById("lqOut").innerHTML=h;
    announce(gaps.length
      ? ("Submission sheet built. "+gaps.length+" item"+(gaps.length===1?"":"s")+" still blank: "+gaps.join(", ")+".")
      : "Submission sheet built. Every question carries a response.");
    return h;
  }

  document.getElementById("lqPreview").onclick=function(){
    build();
    var o=document.getElementById("lqOut");
    if(o&&o.scrollIntoView) o.scrollIntoView({behavior:"smooth",block:"start"});
  };

  /* ---------- the one PDF ---------- */
  function safeName(s){
    return String(s||"").normalize?String(s||"").normalize("NFKD").replace(/[^\w\s-]/g,"").trim()
      :String(s||"").replace(/[^\w\s-]/g,"").trim();
  }
  function fileTitle(){
    var n=safeName(document.getElementById("lqName").value).split(/\s+/).filter(Boolean);
    var last=n.length>1?n[n.length-1]:(n[0]||"Learner");
    var first=n.length>1?n.slice(0,-1).join("_"):"";
    var who=first?(last+"_"+first):last;
    return who+"_"+String(LQ.lab||"").replace(/[^\d.]/g,"");
  }

  document.getElementById("lqBuild").onclick=function(){
    var h=build();
    /* this lab's images are now inside a PDF the learner holds, so they become the
       first thing evicted when another lab needs room on the shared origin */
    store._done=true; save();

    var old=document.getElementById("lqPrint"); if(old) old.parentNode.removeChild(old);

    /* The sheet goes inside a one-cell table whose thead repeats on every printed
       page, so pages 2+ still carry the learner name, the lab and the set. */
    var runHead='<span class="r">'+esc(LQ.lab)+(hasSet()?' · Set '+esc(setLetter()):'')+'</span>'
      +esc(document.getElementById("lqName").value.trim()||"Name not entered")
      +' · '+esc(LQ.title);
    var pr=document.createElement("div"); pr.id="lqPrint";
    pr.innerHTML='<table class="lqpage"><thead class="lqrhead"><tr><td class="lqrh">'
      +runHead+'</td></tr></thead><tbody><tr><td class="lqbody">'+h+'</td></tr></tbody></table>';
    document.body.appendChild(pr);

    /* the browser suggests document.title as the Save-as-PDF filename */
    var prevTitle=document.title;
    document.title=fileTitle();
    document.body.classList.add("lq-print");

    var restored=false;
    var done=function(){
      if(restored) return; restored=true;
      document.body.classList.remove("lq-print");
      document.title=prevTitle;
      var a=document.getElementById("lqPrint"); if(a&&a.parentNode) a.parentNode.removeChild(a);
      window.removeEventListener("afterprint",done);
      if(mq&&mq.removeListener) mq.removeListener(mqHandler);
    };
    var mq=window.matchMedia?window.matchMedia("print"):null;
    var mqHandler=function(m){ if(!m.matches) done(); };
    if(mq&&mq.addListener) mq.addListener(mqHandler);
    window.addEventListener("afterprint",done);

    setTimeout(function(){
      window.print();
      /* generous fallback: mobile print sheets are asynchronous, and tearing the
         container out too early yields a blank PDF */
      setTimeout(done,60000);
    },80);
  };
})();
</script>
<!-- ===== end submission module ============================================= -->
<style id="readability">
/* ===== v2.3 readability layer — light page, dark screens, AA contrast, 12px floor ===== */
:root{--bg:#eef2f6;--panel:#ffffff;--panel2:#f4f7fa;--line:#b9c7d4;--line2:#d5dee7;
--ink:#14212b;--dim:#33475a;--faint:#4a5f72;--acc:#0b63a5;--ok:#15703f;--warn:#8a5a00;--bad:#b42318;
--blue:#0b63a5;--navy:#0079C0;--ice:#0b3d61;--stop:#b42318;--screen:#0b1620;--screen-line:#2c4a63}
body{background:var(--bg);color:var(--ink);font-size:15px;line-height:1.5}
input[type=text],input[type=number],textarea,select{background:#fff;color:var(--ink);border-color:#8fa8bf;font-size:14px}
::placeholder{color:#5b6f82;opacity:1}
button{background:#fff;color:var(--ink);border-color:#8fa8bf;font-size:14px}
button:hover{background:#e4ebf2;border-color:#5b7a95}
button.primary{background:#0b63a5;border-color:#0b63a5;color:#fff}
button.primary:hover,button.modeon:hover{background:#0a5590;border-color:#0a5590;color:#fff}
button:disabled{opacity:.55}
:focus-visible{outline:3px solid #0b63a5;outline-offset:2px}
button:focus-visible,input:focus-visible,select:focus-visible,textarea:focus-visible{outline:3px solid #0b63a5;outline-offset:1px}
*{scrollbar-color:#8fa8bf #eef2f6}
::-webkit-scrollbar-track{background:#eef2f6}::-webkit-scrollbar-thumb{background:#8fa8bf;border-color:#eef2f6}
::selection{background:#0b63a5;color:#fff}
/* the screens: consoles, charts and diagrams keep their dark palette */
canvas{background:var(--screen);border-radius:6px}
/* guide card */
.labguide{background:#fff;border:1px solid #b9c7d4;border-left:5px solid #0b63a5;border-radius:9px;padding:0;margin:0 0 18px;color:#14212b;font-size:15px;line-height:1.55}
.labguide>summary{cursor:pointer;list-style:none;padding:14px 18px;font-weight:700;font-size:17px;display:flex;align-items:center;gap:10px}
.labguide>summary::-webkit-details-marker{display:none}
.labguide>summary::before{content:"▸";display:inline-block;width:14px;color:#0b63a5;transition:transform .15s}
.labguide[open]>summary::before{transform:rotate(90deg)}
.labguide>summary .lgsub{font-weight:400;font-size:13px;color:#33475a;margin-left:auto}
.labguide .lgbody{padding:0 18px 16px}
.labguide .lggoal{margin:0 0 12px;padding:10px 12px;background:#eef6fc;border-radius:6px;color:#14212b}
.labguide .lggoal b{color:#0b3d61}
.labguide ol{margin:0;padding:0 0 0 30px;counter-reset:lg}
.labguide ol li{margin:0 0 10px;padding-left:4px}
.labguide ol li::marker{font-weight:700;color:#0b63a5}
.labguide ol li .lgact{display:block;color:#14212b}
.labguide ol li .lgres{display:block;color:#33475a;font-size:14px;margin-top:2px;padding-left:12px;border-left:2px solid #d5dee7}
.labguide .lgdone{margin:14px 0 0;padding:10px 12px;background:#dff5e8;border-radius:6px}
.labguide .lgdone b{color:#0f5f36}
.labguide .lgdone ul,.labguide .lgtips ul{margin:6px 0 0;padding-left:20px}
.labguide .lgdone li,.labguide .lgtips li{margin:3px 0}
.labguide .lgtips{margin:12px 0 0;font-size:14px;color:#33475a}
.labguide b,.labguide u{color:inherit}
.labguide i{font-style:italic}
@media print{.labguide{display:none}}

/* 524 type floor and contrast */
header{background:#fff;border-bottom-color:#b9c7d4}
.brand{font-size:15px}.brand span{color:#0b63a5}
.sysname{font-size:13px;color:#33475a;border-left-color:#b9c7d4}
.clock{font-size:22px}.clocklbl{font-size:12px;color:#4a5f72;letter-spacing:.8px}
.badge{font-size:12px;letter-spacing:.7px;background:#dcebf7;color:#0b3d61;border-color:#9fc3de}
.badge.run{background:#dff5e8;color:#0f5f36;border-color:#6fc79a}
.badge.hold{background:#fff1d6;color:#7a4a00;border-color:#d9b46a}
.toolbar{background:#f4f7fa;border-bottom-color:#b9c7d4}
.card{background:#fff;border-color:#b9c7d4}
.card h3{font-size:16px}
.card p{color:#33475a;font-size:14px}
.fld label{font-size:12px;letter-spacing:.7px;color:#33475a}
.hint,.note{font-size:13px;color:#4a5f72}
.note{color:#33475a}
.tile{background:#fff;border-color:#b9c7d4}
.tile .name{font-size:12px;letter-spacing:.7px;color:#33475a}
.tile .val{color:#14212b}.tile .unit{color:#33475a;font-size:14px}.tile .band{font-size:12px;color:#4a5f72}
.tile.alarm{background:#fde3df;border-color:#b42318}.tile.alarm .val{color:#b42318}
.tile.caution{border-color:#d9b46a;background:#fff9ec}
.chartbox{background:#fff;border-color:#b9c7d4}
.chartbox h3{font-size:14px}.chartbox .sub{font-size:12.5px;color:#4a5f72}
.stepchip{font-size:12px;background:#f4f7fa;border-color:#b9c7d4;color:#33475a}
.stepchip.on{background:#dcebf7;border-color:#0b63a5;color:#0b3d61}
table{font-size:14px}
th{font-size:12px;letter-spacing:.6px;color:#33475a;border-bottom-color:#b9c7d4}
th:hover{color:#0b63a5}
td{border-bottom-color:#d5dee7}
tr.ack{opacity:.6}
.sev{font-size:11.5px;letter-spacing:.5px}
.sev.critical{background:#fde3df;color:#8f1d12}
.sev.high{background:#fff1d6;color:#7a4a00}
.sev.medium{background:#dcebf7;color:#0b3d61}
.sev.low{background:#e8edf2;color:#33475a}
.tick{border-color:#8fa8bf;background:#fff}.tick.on{background:#0b63a5;border-color:#0b63a5}
.flt .chip{font-size:12.5px;background:#fff;border-color:#8fa8bf;color:#33475a}
.flt .chip.on{background:#dcebf7;border-color:#0b63a5;color:#0b3d61}
.counter{font-size:13px;color:#33475a}
.submit{background:#fff;border-color:#b9c7d4}
.submit h3{font-size:16px}.submit .sub{font-size:13px;color:#4a5f72}
.result.show{background:#f4f7fa;border-color:#b9c7d4}
.result h4{font-size:12px;color:#0b3d61}
.result .kvr{border-bottom-color:#d5dee7;font-size:13px}
.result .kvr span:first-child{color:#33475a}
.result .todo{background:#fff6e0;border-color:#d9b46a;font-size:13.5px}
.result .close{color:#33475a;font-size:13.5px}
button.danger{background:#fde3df;border-color:#e39a90;color:#8f1d12}
#lqCard{background:#fff;border-color:#b9c7d4;color:#14212b}
#lqCard h2{color:#14212b;font-size:17px}
#lqCard .lqsub{color:#33475a;font-size:14px}
#lqCard .lqid{border-color:#d5dee7}
#lqCard .lqq .lqp{color:#14212b;font-size:15px}
#lqCard label,#lqCard .lqfld label{font-size:12px;color:#33475a}
#lqCard h3.lqsec,.lqsheet h2{font-size:12.5px;letter-spacing:.8px;color:#0b3d61}
#lqCard span[style*="font-size:11px"]{font-size:13px !important}

/* automatic type floor */
.clocklbl{font-size:12px}
.badge{font-size:12px}
.fld label{font-size:12px}
.tile .name{font-size:12px}
.tile .band{font-size:12px}
.chartbox .sub{font-size:12px}
.stepchip{font-size:12px}
th{font-size:12px}
.sev{font-size:12px}
.flt .chip{font-size:12px}
.sheet h4{font-size:12px}
.labtag{font-size:12px}
.packet h3{font-size:12px}
.packet th{font-size:12px}
.packet label{font-size:12px}
.packet .pkfoot{font-size:12px}
#lqCard .lqfld label{font-size:12px}
#lqCard h3.lqsec{font-size:12px}
.lqsheet h2{font-size:12px}
</style>
<script id="labGuideState">(function(){var d=document.getElementById("labGuide");if(!d)return;try{if(localStorage.getItem("labGuideClosed")==="1")d.open=false;}catch(e){}d.addEventListener("toggle",function(){try{localStorage.setItem("labGuideClosed",d.open?"0":"1")}catch(e){}})})();</script>
</body>
</html>
